MODELO;ORDEM DE PRODUÇÃO;DATA INICIO;DATA FIM;TÉCNICO;QTD DE GÁS COMPRESSOR 01;QTD DE GÁS COMPRESSOR 02;PRESSÃO BAIXA COMPRESSOR 01;PRESSÃO BAIXA COMPRESSOR 02;PRESSÃO ALTA COMPRESSOR 01;PRESSÃO ALTA COMPRESSOR 02;CORRENTE COMPRESSOR 01;CORRENTE COMPRESSOR 02;TIPO DE GÁS;TEMPERATURA DA ÁGUA;TEMPERATURA AMBIENTE;DIF. TEMPERATURA;VAZÃO;RENDIMENTO;TENSÃO;TEMPERATURA SUCÇÃO;TEMPERATURA DESCARGA;TEMPERATURA FILTRO;CORRENTE VENTILADOR;CORRENTE TOTAL;POTÊNCIA;COP;ENTRAN RIGIDEZ DIELÉTRICA mΩ;ENTRAN TENSÃO SUPORTAVEL mA
FT20B35T;9731;28/07/2022 18:36;; TONY M.;;650;42;;230;;;;R22;27 °C;10 °C;0,9 ºC;4000 L/h;;216 v;;;;0,6;7,7 A;;;16 mΩ;3,1 mA
FT20B35T;9730;28/07/2022 19:25;; TONY M.;;650;45;;223;;;;R22;27 °C;12 °C;0,9 ºC;4000 L/h;;212 v;;;;0,3;6,0 A;;;23 mΩ;3,2 mA
FT40B35T;7876;06/04/2022 12:25;;FRANCISCO C. ;;700;60;;231;;;;R22;27 °C;24 °C;1,2 ºC;6500;;217 v;;;;0,5;12,0 A;;;20 mΩ;1,5 mA
FT40B35T;7877;06/04/2022 12:25;;FRANCISCO C. ;;700;59;;259;;;;R22;31 °C;21 °C;1,0 ºC;6500;;209 v;;;;0,4;11,4 A;;;17 mΩ;3,5
FT40B35T;7878;06/04/2022 12:25;;FRANCISCO C. ,JONATAS A. ;;700;60;;231;;;;R22;27 °C;22 °C;1,1 ºC;6500;;208 v;;;;0,6;11,4 A;;;17 mΩ;3,9 mA
FT40B35T;7879;06/04/2022 12:25;;FRANCISCO C. ;;700;59;;252;;;;R22;31 °C;22 °C;1,0 ºC;6500;;212 v;;;;0,4;11,4 A;;;19 mΩ;1,2 mA
FT40D35T;7845;06/04/2022 12:25;;TONY M.;;700;60;;240;;;;R22;28 °C;23 °C;1,1 ºC;6500;;214 v;;;;0,6;13,0 A;;;18 mΩ;2,2 mA
FT40B35T;7875;06/04/2022 13:52;;FRANCISCO C. ,JONATAS A. ;;700;59;;216;;#REF!;;R22;27 °C;21 °C;1,2 ºC;6500 L/h;7800;216 v;;;;0,3;13,0 A;2527,2 W;3,6;17 mΩ;1,1 mA
FT40B35T;7880;07/04/2022 16:25;;FRANCISCO C. ;;700;59;;270;;;;R22;33 °C;23 °C;1,0 ºC;6500;6720;215 v;;;;0,4;12,0 A;2322,0 W;3,4;17 mΩ;1,2 mA
FT40B35T;7882;07/04/2022 16:25;;FRANCISCO C. ;;700;60;;228;;;;R22;28 °C;23 °C;1,0 ºC;6500;6720;208 v;;;;0,3;11,4 A;2134,1 W;3,7;16 mΩ;2,6 mA
FT40B35T;7881;07/04/2022 16:25;;FRANCISCO C. ;;700;60;;242;;;;R22;29 °C;22 °C;1,0 ºC;6500;6720;218 v;;;;0,6;13,0 A;2550,6 W;3,1;16 mΩ;2,3 mA
FT40B35T;7884;07/04/2022 16:25;;FRANCISCO C. ;;700;59;;240;;;;R22;28 °C;23,0 ºC;1,0 ºC;6500;6720;216 v;;;;0,5;12,0 A;2332,8 W;3,4;23 mΩ;1,3 mA
FT40B35T;7883;07/04/2022 16:26;;FRANCISCO C. ;;700;60;;232;;;;R22;27 °C;23 °C;1,1 ºC;6500;7280;209 v;;;;0,6;12,0 A;2257,2 W;3,8;21 mΩ;3,5 mA
FT50D35T;7901;11/04/2022 09:58;;9;;700;59;;258;;;;R22;30 °C;21 °C;1,2 ºC;7000;8100;216 v;;;;0,5;13,0 A;2527,2 W;3,7;21 mΩ;3,3 mA
FT50D35T;7900;11/04/2022 09:58;;FRANCISCO C. ,JONATAS A. ;;700;59;;239;;;;R22;28 °C;21 °C;1,2 ºC;7000;8250;211 v;;;;0,4;13,0 A;2468,7 W;3,9;22 mΩ;3,9 mA
FH40D45T;7917;18/04/2022 16:10;;JONATAS A. ;;700;101;;260;;;;R404A;30 ºC;24,0 ºC;1,2 ºC;7000;8400;208 v;;;;0,4;14,0 A;2620,8 W;3,7;17 mΩ;2,0 mA
FT50D35T;7941;25/04/2022 10:58;;JONATAS A. ;;700;65;;219;;;;R22;27 °C;25 °C;1,4 ºC;7000;9600;211 v;;;;0,6;13,0 A;2468,7 W;4,5;21 mΩ;1,8 mA
FT50D35T;7942;25/04/2022 10:58;;TONY M. ;;700;45;;218;;;;R22;27 °C;11 °C;1,0 ºC;7000;6820;210 v;;;;0,6;12,0 A;2268,0 W;3,5;21 mΩ;3,1 mA
FT25B35T;7944;26/04/2022 11:05;;TONY M. ;;500;68;;270;;;;R22;33 °C;30 °C;1,1 ºC;5500;5850;210 v;;;;0,3;9,0 A;1701,0 W;4;24 mΩ;1,4 mA
FT25B35T;7945;26/04/2022 11:07;;TONY M. ;;500;63;;240;;;;R22;28 °C;25 °C;1,0 ºC;5500;5760;208 v;;;;0,3;9,0 A;1684,8 W;4;24 mΩ;3,2 mA
FT25B35T;7946;26/04/2022 11:07;;TONY M. ;;500;62;;218;;;;R22;27 °C;24 °C;1,0 ºC;5500;5760;209 v;;;;0,4;9,0 A;1692,9 W;4;18 mΩ;1,2 mA
FT25B35T;7947;26/04/2022 11:07;;TONY M. ;;500;65;;245;;;;R22;29 °C;27 °C;1,1 ºC;5500;5850;208 v;;;;0,5;9,0 A;1684,8 W;4;18 mΩ;3,6 mA
FT25B35T;7948;26/04/2022 11:07;;TONY M. ;;500;69;;264;;;;R22;32 °C;30 °C;1,1 ºC;5500;5850;217 v;;;;0,4;9,0 A;1757,7 W;3,9;17 mΩ;3,6 mA
FT20B35T;7949;26/04/2022 17:12;;TONY M. ;;650;56;;220;;;;R22;27 °C;20 °C;1,1 ºC;4000 L/h;4340;217 v;;;;0,5;6,4 A;1249,9 W;4;20 mΩ;3,0 mA
FT20B35T;7950;26/04/2022 17:12;;TONY M. ;;650;56;;229;;;;R22;27 °C;19 °C;1,1 ºC;4000 L/h;4410;208 v;;;;0,5;7,3 A;1365,8 W;3,8;24 mΩ;3,9 mA
FT20B35T;7951;26/04/2022 17:12;;TONY M. ;;650;55;;228;;;;R22;27 °C;19 °C;1,1 ºC;4000 L/h;4410;218 v;;;;0,3;6,8 A;1327,1 W;3,9;17 mΩ;2,4 mA
FT20B35T;7952;26/04/2022 17:12;;TONY M. ;;650;55;;219;;;;R22;27 °C;19 °C;1,1 ºC;4000 L/h;4340;208 v;;;;0,6;6,2 A;1163,5 W;4,3;17 mΩ;2,3 mA
FT20B35T;7953;26/04/2022 17:13;;TONY M. ;;650;54;;219;;;;R22;27 °C;19 °C;1,1 ºC;4000 L/h;4375;214 v;;;;0,4;6,1 A;1179,3 W;4,3;19 mΩ;1,1 mA
FT50D35T;7954;26/04/2022 17:13;;TONY M. ;;700;56;;224;;;;R22;27 °C;19 °C;1,3 ºC;7000;9300;217 v;;;;0,6;13,0 A;2538,9 W;4,3;23 mΩ;1,4 mA
FH40D60T;7976;03/05/2022 09:03;; GUILHERME O.;;700;94;;487;;;;R404A;54,0 ºC;20,0 ºC;#DIV/0!;;;215 v;;;;0,3;14,0 A;2709,0 W;;24 mΩ;3,4 mA
FH40B45T;7977;03/05/2022 13:41;;TONY M. ;;700;84;;260;;;;R404A;30,0 ºC;20,0 ºC;#DIV/0!;;;211 v;;;;0,5;15,0 A;2848,5 W;;23 mΩ;1,3 mA
FT50B35T;7984;04/05/2022 07:50;; TONY M.;;700;55;;221;;;;R22;27 °C;19 °C;1,1 ºC;7000;7680;210 v;;;;0,5;13,0 A;2457,0 W;3,6;23 mΩ;2,5 mA
FT50B35T;7985;04/05/2022 07:50;; TONY M.;;700;55;;223;;;;R22;27 °C;19 °C;1,1 ºC;7000;7920;216 v;;;;0,4;13,0 A;2527,2 W;3,6;18 mΩ;3,3 mA
FT50B35T;7986;04/05/2022 07:51;; TONY M.;;700;60;;217;;;;R22;27 °C;22 °C;1,3 ºC;7000;8820;216 v;;;;0,4;12,0 A;2332,8 W;4,4;23 mΩ;3,4 mA
FT50B35T;7987;04/05/2022 07:51;; TONY M.;;700;50;;225;;;;R22;27 °C;15 °C;1,0 ºC;7000;7040;209 v;;;;0,4;12,0 A;2257,2 W;3,6;20 mΩ;2,8 mA
FT25B35T;7979;04/05/2022 08:44;; TONY M.;;500;50;;229;;;;R22;27 °C;17 °C;0,7 ºC;5500;3780;208 v;;;;0,5;9,0 A;1684,8 W;2,6;16 mΩ;2,3 mA
FT25B35T;7980;04/05/2022 08:46;; TONY M.;;500;60;;224;;;;R22;27 °C;22 °C;0,9 ºC;5500;4880;212 v;;;;0,3;9,0 A;1717,2 W;3,3;18 mΩ;3,1 mA
FT25B35T;7981;04/05/2022 08:47;; TONY M.;;500;47;;227;;;;R22;27 °C;13 °C;0,7 ºC;5500;4060;212 v;;;;0,4;9,0 A;1717,2 W;2,7;24 mΩ;2,6 mA
FT25B35T;7982;04/05/2022 08:48;; JONATAS A.;;500;61;;231;;;;R22;27 °C;23 °C;0,9 ºC;5500;5200;216 v;;;;0,4;9,0 A;1749,6 W;3,5;21 mΩ;1,7 mA
FT25B35T;7983;04/05/2022 08:49;; JONATAS A.;;500;61;;219;;;;R22;27 °C;23 °C;0,9 ºC;5500;4800;216 v;;;;0,5;9,0 A;1749,6 W;3,2;24 mΩ;3,0 mA
FT20B35;7996;05/05/2022 13:41;; TONY M.;;650;61;;218;;;;R22;27 °C;23 °C;1,1 ºC;4000 L/h;4515;213 v;;;;0,6;6,7 A;1289,4 W;4,1;16 mΩ;1,5 mA
FT20B35;7995;05/05/2022 13:41;; TONY M.;;650;55;;226;;;;R22;27 °C;21 °C;1,06;4000 L/h;4240;209 v;;;;0,6;6,5 A;1230,4 W;4;23 mΩ;2,8 mA
FT20B35;7994;05/05/2022 13:42;; TONY M.;;650;56;;226;;;;R22;27 °C;19 °C;1,03;4000 L/h;4120;218 v;;;;0,6;6,7 A;1315,1 W;3,6;24 mΩ;3,8 mA
FT20B35;7993;05/05/2022 13:42;; TONY M.;;650;55;;223;;;;R22;27 °C;18 °C;1,05;4000 L/h;4180;214 v;;;;0,4;6,4 A;1238,9 W;3,9;18 mΩ;2,8 mA
FT40B35T;8013;10/05/2022 09:48;; JONATAS A., TONY M.;;700;51;;219;;;;R22;27 °C;18 °C;1,0 ºC;6500;6400;208 v;;;;0,5;13,0 A;2433,6 W;3,1;18 mΩ;1,5 mA
FT40B35T;8012;10/05/2022 09:48;; JONATAS A., TONY M.;;700;57;;235;;;;R22;28 °C;21 °C;1,0 ºC;6500;6500;218 v;;;;0,3;13,0 A;2550,6 W;3;22 mΩ;3,3 mA
FT40B35T;8011;10/05/2022 09:49;; JONATAS A., TONY M.;;700;60;;255;;;;R22;30 °C;22 °C;1,1 ºC;6500;7260;209 v;;;;0,6;11,4 A;2144,3 W;3,9;21 mΩ;2,1 mA
FT40B35T;8005;10/05/2022 14:23;; TONY M.;;700;55;;217;;;;R22;27 °C;20 °C;1,1 ºC;6500;7040;215 v;;;;0,3;12,0 A;2322,0 W;3,5;22 mΩ;2,3 mA
FT40B35T;8006;10/05/2022 14:24;; TONY M.;;700;48;;217;;;;R22;27 °C;14 °C;0,9 ºC;6500;5850;212 v;;;;0,3;13,0 A;2480,4 W;2,7;18 mΩ;2,0 mA
FT40B35T;8004;10/05/2022 14:24;; TONY M.;;700;56;;245;;;;R22;29 °C;21 °C;1,1 ºC;6500;7200;212 v;;;;0,3;11,4 A;2175,1 W;3,8;19 mΩ;3,9 mA
FT40B35T;8007;10/05/2022 14:24;; TONY M.;;700;50;;217;;;;R22;27 °C;17 °C;1,0 ºC;6500;6400;213 v;;;;0,6;13,0 A;2492,1 W;3;24 mΩ;1,9 mA
FT40B35T;8008;10/05/2022 14:25;; TONY M.;;700;58;;266;;;;R22;31 °C;21 °C;1,1 ºC;6500;7200;217 v;;;;0,5;13,0 A;2538,9 W;3,3;16 mΩ;1,2 mA
FT40B35T;8009;10/05/2022 14:25;; JONATAS A.;;700;50;;230;;;;R22;27 °C;17 °C;1,2 ºC;6500;7680;208 v;;;;0,6;12,0 A;2246,4 W;4;23 mΩ;2,4 mA
FT40B35T;8010;10/05/2022 14:25;; JONATAS A., TONY M.;;700;60;;247;;;;R22;30 °C;22 °C;1,1 ºC;6500;7150;215 v;;;;0,5;12,0 A;2322,0 W;3,6;19 mΩ;3,8 mA
FT40B35T;8027;12/05/2022 13:22;; JONATAS A., TONY M.;;700;56;;270;;;;R22;33 °C;21 °C;1,1 ºC;6500;7150;218 v;;;;0,6;11,4 A;2236,7 W;3,7;22 mΩ;3,6 mA
FT50B35;8026;12/05/2022 13:27;; TONY M.;;700;60;;232;;;;R22;27 °C;22 °C;1,2 ºC;7000;8450;214 v;;;;0,5;13,0 A;2503,8 W;3,9;19 mΩ;3,7 mA
FT50B35;8038;12/05/2022 13:30;; TONY M.;;700;57;;227;;;;R22;27 °C;21 °C;1,2 ºC;7000;8450;216 v;;;;0,3;11,4 A;2216,2 W;4,4;19 mΩ;1,2 mA
FT40B35T;8028;12/05/2022 13:32;; JONATAS A., TONY M.;;700;59;;274;;;;R22;32 °C;21 °C;1,0 ºC;6500;6600;216 v;;;;0,3;11,4 A;2216,2 W;3,5;17 mΩ;2,4 mA
FT40B35T;8029;12/05/2022 13:35;; JONATAS A., TONY M.;;700;58;;280;;;;R22;33 °C;21 °C;1,0 ºC;6500;6500;213 v;;;;0,3;11,4 A;2185,4 W;3,5;21 mΩ;2,9 mA
FT40B35T;8030;12/05/2022 13:37;; JONATAS A., TONY M.;;700;60;;282;;;;R22;33 °C;22 °C;1,2 ºC;6500;7920;216 v;;;;0,6;12,0 A;2332,8 W;3,9;21 mΩ;3,3 mA
FT40B35T;8031;12/05/2022 13:39;; TONY M.;;700;55;;229;;;;R22;27 °C;20 °C;1,2 ºC;6500;7620;209 v;;;;0,4;12,0 A;2257,2 W;3,9;16 mΩ;1,9 mA
FT40B35T;8032;12/05/2022 13:40;; TONY M.;;700;52;;226;;;;R22;27 °C;17 °C;1,1 ºC;6500;6930;216 v;;;;0,4;12,0 A;2332,8 W;3,5;17 mΩ;1,6 mA
FT40B35T;8033;12/05/2022 13:42;; TONY M.;;700;53;;225;;;;R22;27 °C;16 °C;1,1 ºC;6500;6930;213 v;;;;0,5;11,4 A;2185,4 W;3,7;17 mΩ;2,0 mA
FT50B35;8045;13/05/2022 17:12;; TONY M.;;700;55;;229;;;;R22;27 °C;19 °C;1,1 ºC;7000;7680;216 v;;;;0,6;11,4 A;2216,2 W;4;16 mΩ;1,9 mA
FT25B35T;8046;16/05/2022 09:51;; TONY M.;;500;53;;225;;;;R22;27 °C;16 °C;1,0 ºC;5500;5310;218 v;;;;0,6;9,0 A;1765,8 W;3,5;21 mΩ;3,8 mA
FT25B35T;8047;16/05/2022 09:54;; JONATAS A., TONY M.;;500;56;;275;;;;R22;32 °C;20 °C;0,8 ºC;5500;4320;212 v;;;;0,4;9,0 A;1717,2 W;2,9;17 mΩ;1,3 mA
FT25B35T;8048;16/05/2022 09:56;; JONATAS A., TONY M.;;500;58;;269;;;;R22;32 °C;21 °C;0,8 ºC;5500;4400;217 v;;;;0,4;9,0 A;1757,7 W;2,9;18 mΩ;2,1 mA
FT25B35T;8049;16/05/2022 09:59;; JONATAS A., TONY M.;;500;54;;218;;;;R22;27 °C;20 °C;0,9 ºC;5500;4860;217 v;;;;0,3;9,0 A;1757,7 W;3,2;16 mΩ;1,7 mA
FT25B35T;8050;16/05/2022 10:01;; JONATAS A., TONY M.;;500;53;;221;;;;R22;27 °C;18 °C;0,9 ºC;5500;4800;211 v;;;;0,4;9,0 A;1709,1 W;3,3;18 mΩ;3,7 mA
FT50B35T;8071;19/05/2022 13:40;; TONY M.;;700;57;;219;;;;R22;27 °C;21 °C;1,2 ºC;7000;8160;213 v;;;;0,3;11,4 A;2185,4 W;4,3;18 mΩ;1,2 mA
FT50B35T;8069;19/05/2022 13:42;; GUILHERME O.;;700;56;;257;;;;R22;30 °C;20 °C;1,2 ºC;7000;8140;217 v;;;;0,3;13,0 A;2538,9 W;3,7;22 mΩ;2,2 mA
FT50B35T;8070;19/05/2022 13:45;; GUILHERME O.;;700;60;;263;;;;R22;32 °C;23 °C;1,3 ºC;7000;8880;210 v;;;;0,5;11,4 A;2154,6 W;4,8;23 mΩ;3,1 mA
FT40D35T;8095;02/06/2022 08:42;; TONY M.;;700;50;;219;;;;R22;27 °C;17 °C;1,0 ºC;6500;6480;211 v;;;;0,6;11,4 A;2164,9 W;3,5;24 mΩ;1,1 mA
FT40D35T;9012;02/06/2022 09:49;; TONY M.;;700;50;;232;;;;R22;28 °C;16 °C;0,9 ºC;6500;6120;218 v;;;;0,6;11,4 A;2236,7 W;3,2;18 mΩ;3,5 mA
FT40D35T;8093;02/06/2022 09:56;; TONY M.;;700;50;;221;;;;R22;27 °C;16 °C;0,9 ºC;6500;5940;208 v;;;;0,4;13,0 A;2433,6 W;2,8;16 mΩ;1,1 mA
FT40D35T;8094;02/06/2022 10:05;; TONY M.;;700;50;;226;;;;R22;28 °C;15 °C;1,0 ºC;6500;6210;208 v;;;;0,3;13,0 A;2433,6 W;3;19 mΩ;1,4 mA
FT50B35T;9028;07/06/2022 10:02;; GUILHERME O.;;700;52;;255;;;;R22;31 °C;17 °C;1,0 ºC;7000;7320;213 v;;;;0,6;11,4 A;2185,4 W;3,9;24 mΩ;2,1 mA
FT50B35T;9029;07/06/2022 13:36;; GUILHERME O.;;700;51;;244;;;;R22;29 °C;17 °C;1,0 ºC;7000;7320;216 v;;;;0,4;11,4 A;2216,2 W;3,8;18 mΩ;1,6 mA
FT20B35T;9032;08/06/2022 08:34;; GUILHERME O.;;650;54;;280;;;;R22;33 °C;18 °C;0,94;4000 L/h;3760;216 v;;;;0,6;6,6 A;1278,6 W;3,4;20 mΩ;2,1 mA
FT20B35T;9033;08/06/2022 09:10;; GUILHERME O.;;650;55;;232;;;;R22;28 °C;18 °C;1;4000 L/h;4000;211 v;;;;0,6;7,0 A;1337,4 W;3,5;22 mΩ;2,6 mA
FT20B35T;9034;08/06/2022 09:12;; GUILHERME O.;;650;53;;258;;;;R22;31 °C;18 °C;0,96;4000 L/h;3830;210 v;;;;0,5;7,3 A;1382,5 W;3,2;23 mΩ;2,8 mA
FT20B35T;9035;08/06/2022 09:17;; GUILHERME O.;;650;55;;232;;;;R22;27 °C;18 °C;1;4000 L/h;4000;211 v;;;;0,3;6,6 A;1250,9 W;3,7;18 mΩ;2,4 mA
FT20B35T;9036;08/06/2022 09:20;; GUILHERME O.;;650;54;;270;;;;R22;33 °C;17 °C;0,84;4000 L/h;3340;218 v;;;;0,4;7,6 A;1482,6 W;2,6;21 mΩ;1,1 mA
FT40B35T;9047;08/06/2022 09:52;; GUILHERME O.;;700;51;;227;;;;R22;27 °C;17 °C;1,2 ºC;6500;7480;217 v;;;;0,5;12,0 A;2343,6 W;3,7;21 mΩ;2,6 mA
FT40B35T;9048;08/06/2022 09:57;; TONY M.;;700;55;;222;;;;R22;27 °C;19 °C;1,2 ºC;6500;7480;213 v;;;;0,3;11,4 A;2185,4 W;4;24 mΩ;1,6 mA
FT40B35T;9049;08/06/2022 10:00;; GUILHERME O.;;700;53;;231;;;;R22;27 °C;18 °C;1,1 ºC;6500;6930;210 v;;;;0,4;12,0 A;2268,0 W;3,6;17 mΩ;1,4 mA
FT40B35T;9050;08/06/2022 10:04;; GUILHERME O.;;700;55;;234;;;;R22;29 °C;18 °C;1,0 ºC;6500;6800;208 v;;;;0,4;13,0 A;2433,6 W;3,2;18 mΩ;1,1 mA
FT40B35T;9051;08/06/2022 10:06;; GUILHERME O.;;700;53;;266;;;;R22;31 °C;18 °C;1,1 ºC;6500;7000;217 v;;;;0,4;12,0 A;2343,6 W;3,5;18 mΩ;1,7 mA
FT40B35T;9057;08/06/2022 10:30;; GUILHERME O.;;700;51;;225;;;;R22;28 °C;16 °C;1,1 ºC;6500;7000;213 v;;;;0,3;11,4 A;2185,4 W;3,7;21 mΩ;3,8 mA
FT40B35T;9058;08/06/2022 10:32;; GUILHERME O.;;700;52;;271;;;;R22;32 °C;18 °C;1,1 ºC;6500;7100;218 v;;;;0,3;12,0 A;2354,4 W;3,5;18 mΩ;2,2 mA
FT25B35T;9056;10/06/2022 06:17;; TONY M.;;500;55;;229;;;;R22;27 °C;19 °C;0,8 ºC;5500;4480;214 v;;;;0,4;9,0 A;1733,4 W;3;22 mΩ;3,0 mA
FT25B35T;9055;10/06/2022 06:17;; TONY M.;;500;55;;226;;;;R22;27 °C;19 °C;0,9 ºC;5500;4950;217 v;;;;0,3;9,0 A;1757,7 W;3,3;17 mΩ;1,1 mA
FT25B35T;9053;10/06/2022 06:17;; TONY M.;;500;50;;230;;;;R22;27 °C;16 °C;0,9 ºC;5500;4950;208 v;;;;0,3;9,0 A;1684,8 W;3,4;16 mΩ;3,1 mA
FT25B35T;9052;10/06/2022 06:18;; TONY M.;;500;52;;228;;;;R22;27 °C;18 °C;0,9 ºC;5500;4950;211 v;;;;0,3;9,0 A;1709,1 W;3,4;24 mΩ;2,4 mA
FT25B35T;9054;10/06/2022 09:41;; TONY M.;;500;50;;225;;;;R22;28 °C;17 °C;0,8 ºC;5500;4400;217 v;;;;0,3;9,0 A;1757,7 W;2,9;19 mΩ;1,8 mA
FT40D35T;9163;13/06/2022 16:48;; TONY M.;;700;57;;230;;;;R22;28 °C;20 °C;1,0 ºC;6500;6720;213 v;;;;0,4;12,0 A;2300,4 W;3,4;22 mΩ;2,0 mA
FT40D35T;9064;13/06/2022 16:48;; GUILHERME O.;;700;55;;225;;;;R22;28 °C;18 °C;1,1 ºC;6500;7000;217 v;;;;0,4;12,0 A;2343,6 W;3,5;19 mΩ;2,0 mA
FT40D35T;9065;13/06/2022 16:49;; GUILHERME O.;;700;51;;272;;;;R22;32 °C;17 °C;1,0 ºC;6500;6600;212 v;;;;0,4;11,4 A;2175,1 W;3,5;24 mΩ;3,9 mA
FT40D35T;9066;13/06/2022 16:49;; GUILHERME O.;;700;57;;221;;;;R22;27 °C;20 °C;1,1 ºC;6500;7370;213 v;;;;0,3;12,0 A;2300,4 W;3,7;16 mΩ;2,7 mA
FT20B35;9067;14/06/2022 08:26;; TONY M.;;650;58;;224;;;;R22;27 °C;21 °C;1,1 ºC;4000 L/h;4200;215 v;;;;0,3;8,0 A;1546,7 W;3,2;21 mΩ;3,9 mA
FT20B35;9068;14/06/2022 08:26;; TONY M.;;650;57;;232;;;;R22;27 °C;21 °C;1,05;4000 L/h;4180;208 v;;;;0,6;6,9 A;1300,5 W;3,7;18 mΩ;1,9 mA
FT20B35;9070;14/06/2022 09:57;; GUILHERME O.;;650;51;;223;;;;R22;27 °C;17 °C;0,94;4000 L/h;3760;214 v;;;;0,5;7,8 A;1511,0 W;2,9;21 mΩ;3,4 mA
FT20B35;9069;15/06/2022 11:12;; GUILHERME O.;;650;54;;249;;;;R22;30 °C;17 °C;0,94;4000 L/h;3760;208 v;;;;0,5;8,0 A;1489,7 W;2,9;16 mΩ;2,1 mA
FT50B35T;9075;15/06/2022 16:17;; GUILHERME O.;;700;52;;237;;;;R22;28 °C;18 °C;1,1 ºC;7000;7700;211 v;;;;0,5;12,0 A;2278,8 W;3,9;21 mΩ;3,8 mA
FT40B35;9078;15/06/2022 16:21;; TONY M.;;700;57;;258;;;;R22;30 °C;20 °C;1,1 ºC;6500;7370;209 v;;;;0,4;13,0 A;2445,3 W;3,5;23 mΩ;1,8 mA
FT40B35;9079;15/06/2022 16:25;; GUILHERME O.;;700;53;;244;;;;R22;29 °C;17 °C;1,1 ºC;6500;7080;209 v;;;;0,3;12,0 A;2257,2 W;3,6;22 mΩ;2,9 mA
FT40B35;9080;15/06/2022 16:29;; GUILHERME O.;;700;55;;231;;;;R22;27 °C;19 °C;1,2 ºC;6500;7920;212 v;;;;0,6;12,0 A;2289,6 W;4;22 mΩ;1,9 mA
FT40B35;9081;15/06/2022 16:32;; TONY M.;;700;55;;232;;;;R22;27 °C;18 °C;1,0 ºC;6500;6700;215 v;;;;0,6;13,0 A;2515,5 W;3,1;22 mΩ;1,7 mA
FT50B35T;9073;17/06/2022 16:55;; TONY M.;;700;55;;224;;;;R22;27 °C;19 °C;1,1 ºC;7000;8030;217 v;;;;0,5;13,0 A;2538,9 W;3,7;16 mΩ;2,9 mA
FT50B35T;9072;28/06/2022 08:57;; TONY M.;;700;50;;231;;;;R22;27 °C;17 °C;1,1 ºC;7000;7920;210 v;;;;0,4;12,0 A;2268,0 W;4,1;21 mΩ;3,7 mA
FT50B35T;9074;28/06/2022 10:37;; TONY M.;;700;55;;235;;;;R22;28 °C;19 °C;1,1 ºC;7000;7700;209 v;;;;0,5;13,0 A;2445,3 W;3,7;24 mΩ;3,5 mA
FT40B35T;9152;29/06/2022 08:08;; TONY M.;;700;45;;230;;;;R22;27 °C;11 °C;0,9 ºC;6500;5760;211 v;;;;0,3;13,0 A;2468,7 W;2,7;17 mΩ;1,6 mA
FT40B35T;9153;29/06/2022 08:12;; TONY M.;;700;60;;247;;;;R22;29 °C;23 °C;1,2 ºC;6500;7810;216 v;;;;0,6;13,0 A;2527,2 W;3,6;23 mΩ;1,3 mA
FT40B35T;9154;29/06/2022 08:14;; TONY M.;;700;60;;229;;;;R22;27 °C;23 °C;1,2 ºC;6500;7700;212 v;;;;0,3;11,5 A;2194,2 W;4,1;22 mΩ;3,1 mA
FT40B35T;9155;29/06/2022 08:17;; TONY M.;;700;50;;228;;;;R22;27 °C;15 °C;1,0 ºC;6500;6570;209 v;;;;0,5;11,5 A;2163,2 W;3,5;19 mΩ;1,1 mA
FT40B35T;9156;29/06/2022 08:19;; TONY M.;;700;53;;226;;;;R22;27 °C;17 °C;1,0 ºC;6500;6480;218 v;;;;0,5;11,5 A;2256,3 W;3,3;22 mΩ;1,3 mA
FT40B35T;9157;29/06/2022 08:21;; TONY M.;;700;54;;250;;;;R22;29 °C;17 °C;1,0 ºC;6500;6480;208 v;;;;0,3;12,0 A;2246,4 W;3,4;23 mΩ;2,9 mA
FT40B35T;9158;29/06/2022 08:23;; TONY M.;;700;55;;223;;;;R22;27 °C;19 °C;1,1 ºC;6500;7100;209 v;;;;0,3;11,5 A;2163,2 W;3,8;21 mΩ;3,0 mA
FT40B35T;9159;29/06/2022 08:25;; TONY M.;;700;55;;232;;;;R22;28 °C;19 °C;1,1 ºC;6500;7250;208 v;;;;0,4;13,0 A;2433,6 W;3,5;19 mΩ;3,9 mA
FT40B35T;9160;29/06/2022 08:27;; TONY M.;;700;55;;234;;;;R22;29 °C;18 °C;1,0 ºC;6500;6480;215 v;;;;0,5;11,5 A;2225,3 W;3,4;24 mΩ;3,8 mA
FT40B35T;9161;29/06/2022 08:29;; TONY M.;;700;53;;228;;;;R22;27 °C;16 °C;1,0 ºC;6500;6570;214 v;;;;0,4;12,0 A;2311,2 W;3,3;21 mΩ;1,7 mA
FT50D35T;9183;01/07/2022 10:22;; TONY M.;;700;58;;267;;;;R22;32 °C;21 °C;1,2 ºC;7000;8400;208 v;;;;0,4;12,0 A;2246,4 W;4,3;22 mΩ;2,3 mA
FT50B35T;9184;01/07/2022 10:29;; TONY M.;;700;55;;223;;;;R22;27 °C;18 °C;1,1 ºC;7000;7700;213 v;;;;0,5;13,0 A;2492,1 W;3,6;17 mΩ;2,1 mA
FT50B35T;9185;01/07/2022 10:31;; TONY M.;;700;55;;258;;;;R22;31 °C;21 °C;1,2 ºC;7000;8520;214 v;;;;0,4;11,5 A;2214,9 W;4,5;21 mΩ;1,5 mA
FT50B35T;9186;01/07/2022 10:34;; TONY M.;;700;55;;254;;;;R22;31 °C;19 °C;1,1 ºC;7000;7700;210 v;;;;0,3;12,0 A;2268,0 W;3,9;22 mΩ;1,8 mA
FT20B35T;9177;02/07/2022 06:30;; TONY M.;;650;51;;230;;;;R22;27 °C;17 °C;1,0 ºC;4000 L/h;3850;211 v;;;;0,3;7,8 A;1472,2 W;3;20 mΩ;3,8 mA
FT20B35T ;9176;02/07/2022 06:35;; TONY M.;;650;55;;219;;;;R22;27 °C;20 °C;1,06;4000 L/h;4250;208 v;;;;0,5;6,5 A;1215,4 W;4,1;19 mΩ;2,4 mA
FT20B35T;9175;02/07/2022 06:38;; TONY M.;;650;65;;231;;;;R22;27 °C;25 °C;1,14;4000 L/h;4560;217 v;;;;0,3;7,4 A;1451,8 W;3,7;16 mΩ;1,3 mA
FT20B35T;9174;02/07/2022 06:40;; TONY M.;;650;55;;225;;;;R22;28 °C;19 °C;1,05;4000 L/h;4180;210 v;;;;0,3;6,8 A;1290,9 W;3,8;22 mΩ;3,8 mA
FT20B35T;9173;02/07/2022 06:42;; TONY M.;;650;55;;228;;;;R22;27 °C;19 °C;1,1 ºC;4000 L/h;4240;209 v;;;;0,3;6,8 A;1287,0 W;3,8;23 mΩ;3,1
FT20B35T;9180;02/07/2022 06:51;; TONY M.;;650;55;;236;;;;R22;29 °C;19 °C;1,06;4000 L/h;4250;214 v;;;;0,3;6,2 A;1184,7 W;4,2;22 mΩ;1,6 mA
FT20B35T;9179;02/07/2022 06:52;; TONY M.;;650;57;;216;;;;R22;27 °C;21 °C;1,1 ºC;4000 L/h;4240;209 v;;;;0,4;7,3 A;1367,8 W;3,6;22 mΩ;1,6 mA
FT20B35T;9178;02/07/2022 06:55;; TONY M.;;650;53;;222;;;;R22;27 °C;17 °C;1,05;4000 L/h;4180;215 v;;;;0,3;7,3 A;1405,4 W;3,5;16 mΩ;1,3 mA
FT20B35T;9181;02/07/2022 06:57;; TONY M.;;650;55;;231;;;;R22;27 °C;19 °C;1,05;4000 L/h;4180;217 v;;;;0,4;8,0 A;1554,9 W;3,1;20 mΩ;3,0 mA
FT20B35T;9182;02/07/2022 07:00;; TONY M.;;650;65;;237;;;;R22;28 °C;25 °C;1,16;4000 L/h;4640;213 v;;;;0,6;7,5 A;1430,3 W;3,8;24 mΩ;2,0 mA
FT40D35T;9197;05/07/2022 07:55;; TONY M.;;700;55;;248;;;;R22;29 °C;21 °C;1,2 ºC;6500;7480;210 v;;;;0,6;12,0 A;2268,0 W;3,8;16 mΩ;1,3 mA
FT40D35T ;9196;05/07/2022 07:59;; TONY M.;;700;60;;217;;;;R22;27 °C;23 °C;1,2 ºC;6500;7920;214 v;;;;0,4;11,5 A;2214,9 W;4,2;23 mΩ;3,9 mA
FT40D35T ;9195;05/07/2022 08:02;; TONY M.;;700;60;;234;;;;R22;28 °C;23 °C;1,2 ºC;6500;8040;214 v;;;;0,3;12,0 A;2311,2 W;4;17 mΩ;1,4 mA
FT40D35T;9194;05/07/2022 08:04;; TONY M.;;700;55;;242;;;;R22;29 °C;20 °C;1,1 ºC;6500;7260;216 v;;;;0,4;11,5 A;2235,6 W;3,8;20 mΩ;3,5 mA
FT40D35T;9193;05/07/2022 08:06;; TONY M.;;700;58;;220;;;;R22;27 °C;21 °C;1,2 ºC;6500;7480;209 v;;;;0,5;13,0 A;2445,3 W;3,6;24 mΩ;3,6 mA
FT25B35T;9198;06/07/2022 09:44;; TONY M.;;500;60;;240;;;;R22;28 °C;23 °C;0,9 ºC;5500;4950;215 v;;;;0,3;9,0 A;1741,5 W;3,3;20 mΩ;2,9 mA
FT25B35T;9199;06/07/2022 09:47;; TONY M.;;500;60;;228;;;;R22;27 °C;23 °C;0,8 ºC;5500;4400;211 v;;;;0,3;9,0 A;1709,1 W;3;17 mΩ;1,2 mA
FT25B35T;9200;06/07/2022 09:49;; TONY M.;;500;63;;232;;;;R22;28 °C;25 °C;0,9 ºC;5500;5040;208 v;;;;0,6;9,0 A;1684,8 W;3,5;21 mΩ;3,2 mA
FT25B35T;9201;06/07/2022 09:51;; TONY M.;;500;60;;223;;;;R22;27 °C;23 °C;0,8 ºC;5500;4480;212 v;;;;0,4;9,0 A;1717,2 W;3;19 mΩ;3,3 mA
FT25B35T;9202;06/07/2022 09:53;; TONY M.;;500;55;;230;;;;R22;27 °C;18 °C;0,9 ºC;5500;4950;215 v;;;;0,6;9,0 A;1741,5 W;3,3;24 mΩ;3,1 mA
FT20B35T;9207;12/07/2022 15:15;; TONY M.;;650;53;;226;;;;R22;27 °C;16 °C;1,03;4000 L/h;4110;208 v;;;;0,5;7,7 A;1450,7 W;3,3;17 mΩ;3,6 mA
FT20B35T ;9206;12/07/2022 15:19;; TONY M.;;650;51;;225;;;;R22;27 °C;17 °C;1,03;4000 L/h;4110;211 v;;;;0,4;7,3 A;1379,9 W;3,5;17 mΩ;3,4 mA
FT20B35T;9205;12/07/2022 15:21;; TONY M.;;650;55;;223;;;;R22;27 °C;18 °C;1,03;4000 L/h;4110;218 v;;;;0,5;7,9 A;1557,1 W;3,1;22 mΩ;1,8 mA
FT20B35T;9204;12/07/2022 15:27;; TONY M.;;650;55;;228;;;;R22;27 °C;19 °C;0,94;4000 L/h;3760;210 v;;;;0,6;7,7 A;1458,3 W;3;24 mΩ;3,5 mA
FT20B35T;9203;12/07/2022 15:29;; TONY M.;;650;53;;232;;;;R22;27 °C;16 °C;0,93;4000 L/h;3700;215 v;;;;0,5;7,1 A;1374,9 W;3,1;18 mΩ;1,8 mA
FT40B35T;9700;23/07/2022 07:09;; TONY M.;;700;58;;228;;;;R22;27 °C;21 °C;1,1 ºC;6500;7260;211 v;;;;0,6;13,0 A;2468,7 W;3,4;17 mΩ;1,8 mA
FT40B35T;9699;23/07/2022 07:17;; TONY M.;;700;55;;243;;;;R22;29 °C;20 °C;1,1 ºC;6500;7260;217 v;;;;0,3;13,0 A;2538,9 W;3,3;16 mΩ;1,8 mA
FT40B35T;9698;23/07/2022 07:20;; FRANCISCO C., JAIR R., JONATAS A.;;700;55;;228;;;;R22;28 °C;21 °C;1,1 ºC;6500;7150;214 v;;;;0,4;11,5 A;2214,9 W;3,8;18 mΩ;1,0 mA
FT40B35T;9697;23/07/2022 07:23;; TONY M.;;700;60;;218;;;;R22;27 °C;23 °C;1,2 ºC;6500;7800;216 v;;;;0,3;11,5 A;2235,6 W;4,1;22 mΩ;3,8 mA
FT40B35T;9696;23/07/2022 07:24;; TONY M.;;700;55;;240;;;;R22;28 °C;19 °C;1,1 ºC;6500;7150;208 v;;;;0,4;12,0 A;2246,4 W;3,7;19 mΩ;3,5 mA
FT40B35T;9695;23/07/2022 07:27;; FRANCISCO C., JAIR R., JONATAS A.;;700;55;;218;;;;R22;27 °C;20 °C;1,1 ºC;6500;7260;214 v;;;;0,5;11,5 A;2214,9 W;3,8;18 mΩ;3,1 mA
FT40B35T;9694;23/07/2022 07:28;; TONY M.;;700;55;;233;;;;R22;28 °C;19 °C;1,1 ºC;6500;7150;213 v;;;;0,5;12,0 A;2300,4 W;3,6;17 mΩ;3,4 mA
FT40B35T;9693;23/07/2022 07:30;; FRANCISCO C., JAIR R., JONATAS A.;;700;55;;224;;;;R22;27 °C;19 °C;1,1 ºC;6500;7150;213 v;;;;0,4;13,0 A;2492,1 W;3,3;24 mΩ;1,5 mA
FT40B35T;9692;23/07/2022 07:35;; TONY M.;;700;55;;243;;;;R22;29 °C;20 °C;1,1 ºC;6500;7370;212 v;;;;0,4;13,0 A;2480,4 W;3,5;19 mΩ;1,3 mA
FT40B35T;9691;23/07/2022 07:38;; FRANCISCO C., JAIR R., JONATAS A.;;700;55;;230;;;;R22;27 °C;20 °C;1,1 ºC;6500;7370;211 v;;;;0,6;12,0 A;2278,8 W;3,8;24 mΩ;3,5 mA
FT40B35T;9690;23/07/2022 07:38;; TONY M.;;700;55;;217;;;;R22;27 °C;20 °C;1,1 ºC;6500;7370;214 v;;;;0,5;11,5 A;2214,9 W;3,9;17 mΩ;2,8 mA
FT40B35T;9689;23/07/2022 07:40;; FRANCISCO C., JAIR R., JONATAS A.;;700;55;;229;;;;R22;27 °C;19 °C;1,1 ºC;6500;7150;217 v;;;;0,3;12,0 A;2343,6 W;3,5;16 mΩ;3,4 mA
FT40B35T;9688;23/07/2022 07:42;; FRANCISCO C., JAIR R., JONATAS A.;;700;55;;242;;;;R22;29 °C;20 °C;1,2 ºC;6500;7920;213 v;;;;0,5;12,0 A;2300,4 W;4;24 mΩ;1,5 mA
FT40B35T;9687;23/07/2022 07:44;; TONY M.;;700;55;;247;;;;R22;30 °C;20 °C;1,2 ºC;6500;7680;209 v;;;;0,3;12,0 A;2257,2 W;4;17 mΩ;1,7 mA
FT50B35T;9738;26/07/2022 10:04;; JAIR R.;;700;55;;222;;;;R22;27 °C;21 °C;1,2 ºC;7000;8190;210 v;;;;0,6;12,0 A;2268,0 W;4,2;21 mΩ;1,1 mA
FT50B35T;9739;26/07/2022 10:09;; TONY M.;;700;55;;251;;;;R22;30 °C;19 °C;1,1 ºC;7000;7680;217 v;;;;0,3;13,0 A;2538,9 W;3,5;22 mΩ;3,9 mA
FT50B35;9703;26/07/2022 10:13;; TONY M.;;700;50;;230;;;;R22;27 °C;16 °C;1,1 ºC;7000;7370;213 v;;;;0,6;12,0 A;2300,4 W;3,7;24 mΩ;1,7 mA
FT20B35;9736;27/07/2022 16:46;; JAIR R.;;650;58;;228;;;;R22;27 °C;21 °C;0,9;4000 L/h;3600;214 v;;;;0,6;6,7 A;1284,3 W;3,3;16 mΩ;1,2 mA
FT20B35;10129;28/07/2022 11:51;; TONY M.;;650;55;;219;;;;R22;27 °C;18 °C;1,05;4000 L/h;4180;217 v;;;;0,4;7,7 A;1495,1 W;3,3;23 mΩ;2,3 mA
FT20B35;9732;28/07/2022 11:51;; TONY M.;;650;55;;225;;;;R22;27 °C;18 °C;1,05;4000 L/h;4180;216 v;;;;0,3;7,7 A;1490,9 W;3,3;24 mΩ;1,7 mA
FT20B35;9733;28/07/2022 15:09;; TONY M.;;650;60;;230;;;;R22;27 °C;22 °C;1,12;4000 L/h;4460;210 v;;;;0,6;6,8 A;1293,7 W;4;24 mΩ;2,6 mA
FT20B35;9734;28/07/2022 16:36;; TONY M.;;650;60;;216;;;;R22;27 °C;22 °C;1,12;4000 L/h;4460;211 v;;;;0,5;7,3 A;1386,9 W;3,7;20 mΩ;1,1 mA
FT20B35;9735;28/07/2022 17:05;; TONY M.;;650;47;;221;;;;R22;27 °C;15 °C;0,98;4000 L/h;3910;215 v;;;;0,4;6,4 A;1245,5 W;3,7;23 mΩ;1,9 mA
FT20B35T;9727;29/07/2022 06:20;; TONY M.;;650;55;;226;;;;R22;27 °C;18 °C;1,05;4000 L/h;4180;215 v;;;;0,5;7,3 A;1417,7 W;3,4;23 mΩ;1,4 mA
FT20B35T;9729;29/07/2022 06:24;; JONATAS A.;;650;45;;222;;;;R22;27 °C;14 °C;0,96;4000 L/h;3820;216 v;;;;0,5;6,4 A;1251,9 W;3,5;20 mΩ;3,6 mA
FT20B35T;9728;29/07/2022 06:27;; TONY M.;;650;55;;224;;;;R22;27 °C;18 °C;1,05;4000 L/h;4180;215 v;;;;0,4;7,3 A;1414,3 W;3,4;24 mΩ;1,1 mA
FT40B35T;9720;29/07/2022 06:33;; TONY M.;;700;55;;225;;;;R22;27 °C;21 °C;1,2 ºC;6500;7800;217 v;;;;0,3;13,0 A;2538,9 W;3,6;17 mΩ;3,6 mA
FT40B35T;9721;29/07/2022 06:38;; TONY M.;;700;55;;243;;;;R22;30 °C;18 °C;1,1 ºC;6500;7150;211 v;;;;0,4;13,0 A;2468,7 W;3,4;24 mΩ;3,9 mA
FT40B35T;9724;29/07/2022 06:48;; TONY M.;;700;58;;226;;;;R22;27 °C;21 °C;1,2 ºC;6500;7800;216 v;;;;0,5;11,5 A;2235,6 W;4,1;21 mΩ;3,6
FT40B35T;9723;29/07/2022 07:07;; TONY M.;;700;55;;230;;;;R22;27 °C;19 °C;1,1 ºC;6500;7150;213 v;;;;0,6;11,5 A;2204,6 W;3,8;20 mΩ;3,4 mA
FT40B35T;9722;29/07/2022 07:09;; TONY M.;;700;55;;221;;;;R22;27 °C;20 °C;1,2 ºC;6500;7800;216 v;;;;0,6;13,0 A;2527,2 W;3,6;17 mΩ;2,1 mA
FT40B35T;9726;29/07/2022 07:17;; TONY M.;;700;55;;222;;;;R22;27 °C;21 °C;1,2 ºC;6500;7680;218 v;;;;0,5;13,0 A;2550,6 W;3,5;17 mΩ;2,5 mA
FT40B35T;9725;29/07/2022 07:25;;TONY M.;;700;60;;239;;;;R22;29 °C;23 °C;1,2 ºC;6500;7680;213 v;;;;0,6;11,5 A;2204,6 W;4,1;24 mΩ;2,3 mA
FT50D35T;9749;02/08/2022 10:09;; TONY M.;;700;53;;232;;;;R22;28 °C;20 °C;1,2 ºC;7000;8450;212 v;;;;0,5;12,0 A;2289,6 W;4,3;19 mΩ;2,7 mA
FT50B35T;9702;02/08/2022 10:36;; TONY M.;;700;55;;217;;;;R22;27 °C;21 °C;1,2 ºC;7000;8450;209 v;;;;0,5;11,5 A;2163,2 W;4,5;24 mΩ;2,3 mA
FT50B35T;9740;02/08/2022 13:47;; TONY M.;;700;57;;233;;;;R22;28 °C;22 °C;1,2 ºC;7000;8450;213 v;;;;0,5;13,0 A;2492,1 W;3,9;24 mΩ;2,0 mA
FT50B35T;9701;02/08/2022 13:51;; TONY M.;;700;55;;240;;;;R22;29 °C;20 °C;1,2 ºC;7000;8450;209 v;;;;0,4;11,5 A;2163,2 W;4,5;19 mΩ;1,0 mA
FT50B35T;9737;02/08/2022 13:55;; TONY M.;;700;57;;224;;;;R22;27 °C;22 °C;1,2 ºC;7000;8450;213 v;;;;0,3;13,0 A;2492,1 W;3,9;19 mΩ;2,1 mA
FT50B35T;9741;02/08/2022 13:59;; TONY M.;;700;55;;229;;;;R22;27 °C;21 °C;1,2 ºC;7000;8450;214 v;;;;0,3;11,5 A;2214,9 W;4,4;21 mΩ;3,0 mA
FT50D35T;9745;02/08/2022 14:04;; TONY M.;;700;58;;225;;;;R22;28 °C;21 °C;1,2 ºC;7000;8450;216 v;;;;0,6;12,0 A;2332,8 W;4,2;20 mΩ;3,3 mA
FT50D35T;9746;02/08/2022 14:09;; TONY M.;;700;55;;229;;;;R22;28 °C;21 °C;1,2 ºC;7000;8450;208 v;;;;0,5;13,0 A;2433,6 W;4;22 mΩ;3,3 mA
FT50D35T;9747;02/08/2022 14:12;; TONY M.;;700;53;;223;;;;R22;27 °C;17 °C;1,1 ºC;7000;7800;216 v;;;;0,6;11,5 A;2235,6 W;4,1;16 mΩ;1,6 mA
FT50D35T;9748;02/08/2022 14:20;; TONY M.;;700;55;;230;;;;R22;27 °C;19 °C;1,1 ºC;7000;7800;217 v;;;;0,6;11,4 A;2226,4 W;4,1;18 mΩ;2,6 mA
FT25B35T;9791;04/08/2022 10:36;; TONY M.;;500;50;;216;;;;R22;27 °C;16 °C;0,8 ºC;5500;4200;217 v;;;;0,6;9,0 A;1757,7 W;2,8;20 mΩ;2,9 mA
FT40B35T;9797;04/08/2022 10:57;; TONY M.;;700;50;;220;;;;R22;27 °C;16 °C;1,1 ºC;6500;7260;212 v;;;;0,6;11,4 A;2175,1 W;3,9;24 mΩ;2,9 mA
FT25B35T;9793;04/08/2022 11:07;; TONY M.;;500;50;;229;;;;R22;27 °C;15 °C;0,8 ºC;5500;4200;214 v;;;;0,4;9,0 A;1733,4 W;2,8;17 mΩ;3,9 mA
FT25B35T;9789;04/08/2022 11:07;; TONY M.;;500;50;;219;;;;R22;27 °C;15 °C;0,8 ºC;5500;4130;216 v;;;;0,3;9,0 A;1749,6 W;2,7;23 mΩ;1,3 mA
FT25B35T;9790;04/08/2022 11:10;; TONY M.;;500;50;;216;;;;R22;27 °C;16 °C;0,8 ºC;5500;4270;212 v;;;;0,6;9,0 A;1717,2 W;2,9;24 mΩ;1,1 mA
FT25B35T;9792;04/08/2022 11:11;; TONY M.;;500;50;;223;;;;R22;27 °C;16 °C;0,9 ºC;5500;4720;214 v;;;;0,5;9,0 A;1733,4 W;3,2;16 mΩ;2,2 mA
FT40B35T;9794;04/08/2022 11:12;; GUILHERME O.;;700;50;;256;;;;R22;30 °C;17 °C;1,1 ºC;6500;7260;218 v;;;;0,6;12,0 A;2354,4 W;3,6;18 mΩ;1,5 mA
FT40B35T;9796;04/08/2022 11:16;; TONY M.;;700;60;;247;;;;R22;30 °C;23 °C;1,2 ºC;6500;7920;208 v;;;;0,4;11,4 A;2134,1 W;4,3;16 mΩ;3,2 mA
FT40B35T;9795;04/08/2022 11:18;; TONY M.;;700;50;;228;;;;R22;28 °C;17 °C;1,1 ºC;6500;7150;216 v;;;;0,4;12,0 A;2332,8 W;3,6;21 mΩ;1,7 mA
FT40B35T;9798;04/08/2022 13:19;; TONY M.;;700;60;;226;;;;R22;27 °C;23 °C;1,2 ºC;6500;7800;216 v;;;;0,4;11,4 A;2216,2 W;4,1;23 mΩ;2,5 mA
FT40D35T;9799;04/08/2022 16:36;; GUILHERME O.;;700;58;;224;;;;R22;27 °C;23 °C;1,2 ºC;6500;7920;210 v;;;;0,4;12,0 A;2268,0 W;4,1;18 mΩ;1,5 mA
FT40D35T;9803;04/08/2022 16:55;; TONY M.;;700;55;;232;;;;R22;27 °C;20 °C;1,1 ºC;6500;7260;216 v;;;;0,6;12,0 A;2332,8 W;3,6;22 mΩ;3,4 mA
FT40D35T;9801;04/08/2022 17:07;; TONY M.;;700;58;;220;;;;R22;27 °C;23 °C;1,2 ºC;6500;7920;213 v;;;;0,4;11,4 A;2185,4 W;4,2;19 mΩ;2,7 mA
FT40D35T;9802;04/08/2022 17:09;; TONY M.;;700;55;;249;;;;R22;30 °C;18 °C;1,1 ºC;6500;7260;209 v;;;;0,6;11,4 A;2144,3 W;3,9;20 mΩ;1,3 mA
FT40B35T;9830;06/08/2022 10:36;; TONY M.;;700;55;;250;;;;R22;29 °C;18 °C;1,1 ºC;6500;7150;215 v;;;;0,3;11,4 A;2205,9 W;3,8;18 mΩ;2,3 mA
FT40B35T;9831;06/08/2022 10:43;; TONY M.;;700;55;;231;;;;R22;27 °C;18 °C;1,1 ºC;6500;7150;218 v;;;;0,4;11,4 A;2236,7 W;3,7;16 mΩ;1,7 mA
FT40B35T;9832;06/08/2022 10:46;; TONY M.;;700;55;;276;;;;R22;33 °C;21 °C;1,1 ºC;6500;7260;209 v;;;;0,4;13,0 A;2445,3 W;3,5;21 mΩ;2,6 mA
FT40B35T;9833;06/08/2022 10:48;; TONY M.;;700;55;;229;;;;R22;27 °C;19 °C;1,1 ºC;6500;7150;213 v;;;;0,6;12,0 A;2300,4 W;3,6;16 mΩ;3,7 mA
FT40B35T;9834;06/08/2022 10:52;; TONY M.;;700;60;;243;;;;R22;30 °C;23 °C;1,2 ºC;6500;7920;217 v;;;;0,4;13,0 A;2538,9 W;3,6;16 mΩ;3,5 mA
FT40B35T;9835;06/08/2022 10:55;; TONY M.;;700;53;;229;;;;R22;27 °C;17 °C;1,2 ºC;6500;7680;213 v;;;;0,5;11,4 A;2185,4 W;4,1;21 mΩ;2,3 mA
FT40B35T;9836;06/08/2022 10:59;; TONY M.;;700;53;;222;;;;R22;27 °C;17 °C;1,2 ºC;6500;7680;215 v;;;;0,5;12,0 A;2322,0 W;3,8;17 mΩ;3,8 mA
FT40B35T;9837;06/08/2022 11:02;; TONY M.;;700;47;;231;;;;R22;27 °C;14 °C;1,1 ºC;6500;7150;217 v;;;;0,3;12,0 A;2343,6 W;3,5;20 mΩ;2,5 mA
FT40B35T;9838;06/08/2022 11:04;; TONY M.;;700;55;;217;;;;R22;27 °C;18 °C;1,2 ºC;6500;7800;211 v;;;;0,4;11,4 A;2164,9 W;4,2;17 mΩ;3,5 mA
FT40B35T;9839;06/08/2022 11:06;; TONY M.;;700;53;;231;;;;R22;27 °C;17 °C;1,1 ºC;6500;6930;216 v;;;;0,6;11,4 A;2216,2 W;3,6;21 mΩ;1,5 mA
FT40B35;9840;09/08/2022 17:27;; TONY M.;;700;54;;232;;;;R22;27 °C;17 °C;1,1 ºC;6500;7150;212 v;;;;0,3;13,0 A;2480,4 W;3,4;22 mΩ;3,2 mA
FT40B35;9841;09/08/2022 17:30;; TONY M.;;700;53;;237;;;;R22;28 °C;16 °C;1,1 ºC;6500;7150;208 v;;;;0,3;12,0 A;2246,4 W;3,7;16 mΩ;2,0 mA
FT40B35;9842;09/08/2022 17:34;; TONY M.;;700;55;;241;;;;R22;29 °C;18 °C;1,2 ºC;6500;7800;209 v;;;;0,5;12,0 A;2257,2 W;4;18 mΩ;3,2 mA
FT40B35;9843;09/08/2022 17:39;; TONY M.;;700;51;;244;;;;R22;29 °C;17 °C;1,1 ºC;6500;7150;209 v;;;;0,6;11,4 A;2144,3 W;3,9;22 mΩ;1,7 mA
FT40B35;9844;09/08/2022 17:46;; TONY M.;;700;50;;225;;;;R22;27 °C;15 °C;1,1 ºC;6500;7150;216 v;;;;0,3;12,0 A;2332,8 W;3,6;23 mΩ;2,7 mA
FH40B60T;9869;15/08/2022 06:52;;TONY M.;;700;96;;346;;;;R404A;40,0 ºC;23,0 ºC;#DIV/0!;;;210 v;;;;0,4;16,0 A;3024,0 W;;23 mΩ;1,5 mA
FT50B35;9885;15/08/2022 17:07;; TONY M.;;700;55;;256;;;;R22;30 °C;18 °C;1,1 ºC;7000;7800;212 v;;;;0,6;12,0 A;2289,6 W;4;20 mΩ;1,3 mA
FT20B35T;9894;17/08/2022 14:56;; TONY M.;;650;55;;235;;;;R22;28 °C;19 °C;1,08;4000 L/h;4320;217 v;;;;0,3;6,5 A;1261,4 W;4;24 mΩ;2,6 mA
FT20B35T;9887;17/08/2022 14:58;; TONY M.;;650;55;;221;;;;R22;27 °C;18 °C;1;4000 L/h;4000;214 v;;;;0,6;7,9 A;1516,1 W;3,1;24 mΩ;3,4 mA
FT20B35T;9893;17/08/2022 15:02;; TONY M.;;650;52;;238;;;;R22;28 °C;17 °C;1,0 ºC;4000 L/h;3850;209 v;;;;0,3;7,1 A;1338,5 W;3,3;18 mΩ;3,3 mA
FT20B35T;9892;17/08/2022 15:04;; TONY M.;;650;57;;225;;;;R22;27 °C;20 °C;1,08;4000 L/h;4320;215 v;;;;0,3;7,9 A;1529,7 W;3,3;17 mΩ;1,1 mA
FT20B35T;9888;17/08/2022 15:12;; TONY M.;;650;55;;231;;;;R22;27 °C;18 °C;1,0 ºC;4000 L/h;4060;215 v;;;;0,6;7,1 A;1373,7 W;3,4;24 mΩ;1,7 mA
FT20B35T;9889;17/08/2022 15:15;; TONY M.;;650;55;;233;;;;R22;28 °C;19 °C;1,08;4000 L/h;4320;213 v;;;;0,6;7,7 A;1469,4 W;3,4;20 mΩ;3,4 mA
FT40B35;2929246;18/08/2022 07:49;; TONY M.;;700;50;;216;;;;R22;27 °C;17 °C;1,0 ºC;6500;6300;217 v;;;;0,4;11,4 A;2226,4 W;3,3;19 mΩ;3,8 mA
FT40B35;2929277;18/08/2022 07:52;; TONY M.;;700;50;;239;;;;R22;28 °C;15 °C;1,0 ºC;6500;6300;218 v;;;;0,3;12,0 A;2354,4 W;3,1;17 mΩ;2,3 mA
FT40B35;2929277;18/08/2022 07:56;; TONY M.;;700;40;;229;;;;R22;27 °C;10 °C;0,8 ºC;6500;5200;217 v;;;;0,6;13,0 A;2538,9 W;2,4;22 mΩ;2,5 mA
FT40B35;2929337;18/08/2022 07:58;; TONY M.;;700;50;;222;;;;R22;27 °C;16 °C;1,0 ºC;6500;6300;217 v;;;;0,6;13,0 A;2538,9 W;2,9;21 mΩ;3,9
FT40B35;2929367;18/08/2022 08:02;; TONY M.;;700;50;;225;;;;R22;28 °C;15 °C;1,0 ºC;6500;6300;210 v;;;;0,4;12,0 A;2268,0 W;3,2;22 mΩ;3,2 mA
FT40B35;2929398;18/08/2022 08:06;; TONY M.;;700;45;;223;;;;R22;27 °C;13 °C;1,0 ºC;6500;6300;208 v;;;;0,3;13,0 A;2433,6 W;3;22 mΩ;2,2 mA
FT40B35;2929428;18/08/2022 08:09;; TONY M.;;700;42;;230;;;;R22;27 °C;10 °C;0,8 ºC;6500;5200;216 v;;;;0,6;13,0 A;2527,2 W;2,4;20 mΩ;3,6 mA
FT40B35;2929459;18/08/2022 08:17;;TONY M.;;700;55;;239;;;;R22;28 °C;18 °C;1,0 ºC;6500;6300;215 v;;;;0,6;12,0 A;2322,0 W;3,2;18 mΩ;1,6 mA
FT40B35;2929490;18/08/2022 08:20;; TONY M.;;700;52;;231;;;;R22;27 °C;18 °C;1,1 ºC;6500;7040;216 v;;;;0,4;13,0 A;2527,2 W;3,2;21 mΩ;3,2 mA
FT20B35T;9891;18/08/2022 08:54;; TONY M.;;650;55;;219;;;;R22;27 °C;18 °C;1,0 ºC;4000 L/h;4130;217 v;;;;0,3;6,6 A;1298,4 W;3,7;24 mΩ;2,6 mA
FT20B35T;9890;18/08/2022 09:03;; TONY M.;;650;55;;220;;;;R22;27 °C;18 °C;1,1 ºC;4000 L/h;4200;212 v;;;;0,5;7,0 A;1334,2 W;3,7;23 mΩ;2,6 mA
FT40B35;2929520;19/08/2022 07:48;;TONY M.;;700;55;;223;;;;R22;27 °C;19 °C;1,1 ºC;6500;6940;212 v;;;;0,5;13,0 A;2480,4 W;3,3;22 mΩ;2,4 mA
FT40B35;2929551;19/08/2022 07:51;;TONY M.;;700;50;;222;;;;R22;27 °C;15 °C;1,1 ºC;6500;6930;210 v;;;;0,5;12,0 A;2268,0 W;3,6;20 mΩ;1,9 mA
FT40B35;2929581;19/08/2022 07:53;;TONY M.;;700;55;;244;;;;R22;29 °C;18 °C;1,1 ºC;6500;7040;213 v;;;;0,4;12,0 A;2300,4 W;3,6;18 mΩ;1,4 mA
FT40B35;9920-13;19/08/2022 07:56;;TONY M.;;700;55;;220;;;;R22;27 °C;18 °C;1,1 ºC;6500;7150;212 v;;;;0,6;13,0 A;2480,4 W;3,4;18 mΩ;3,2 mA
FT40B35;9920-14;19/08/2022 07:58;;TONY M.;;700;52;;232;;;;R22;27 °C;17 °C;1,0 ºC;6500;6820;216 v;;;;0,3;12,0 A;2332,8 W;3,4;24 mΩ;2,6 mA
FT40B35;9920-15;19/08/2022 08:02;;TONY M.;;700;52;;228;;;;R22;27 °C;17 °C;1,2 ºC;6500;7800;214 v;;;;0,5;11,4 A;2195,6 W;4,1;20 mΩ;2,8 mA
FT40B35;9920-16;19/08/2022 08:07;;TONY M.;;700;55;;256;;;;R22;30 °C;18 °C;1,1 ºC;6500;7150;213 v;;;;0,6;13,0 A;2492,1 W;3,3;21 mΩ;1,2 mA
FT40B35;9920-17;19/08/2022 08:08;;TONY M.;;700;55;;217;;;;R22;27 °C;19 °C;1,1 ºC;6500;6930;213 v;;;;0,4;13,0 A;2492,1 W;3,2;23 mΩ;1,0 mA
FT40B35;9920-18;19/08/2022 08:11;;TONY M.;;700;55;;247;;;;R22;30 °C;18 °C;1,1 ºC;6500;7040;209 v;;;;0,4;12,0 A;2257,2 W;3,6;24 mΩ;1,7 mA
FT40B35;9920-19;19/08/2022 11:41;;TONY M.;;700;55;;232;;;;R22;27 °C;19 °C;1,2 ºC;6500;7800;210 v;;;;0,4;12,0 A;2268,0 W;4;24 mΩ;1,1 mA
FT40B35;9920-20;19/08/2022 11:45;;TONY M.;;700;55;;226;;;;R22;28 °C;19 °C;1,2 ºC;6500;7800;218 v;;;;0,5;11,4 A;2236,7 W;4,1;16 mΩ;1,1 mA
FT40B35;9920-21;19/08/2022 11:47;;TONY M.;;700;55;;231;;;;R22;27 °C;19 °C;1,1 ºC;6500;7150;216 v;;;;0,6;12,0 A;2332,8 W;3,6;17 mΩ;2,3 mA
FT40B35;9920-22;19/08/2022 11:49;;TONY M.;;700;55;;216;;;;R22;27 °C;19 °C;1,1 ºC;6500;7150;218 v;;;;0,6;13,0 A;2550,6 W;3,3;24 mΩ;3,5 mA
FT40B35;9920-23;19/08/2022 11:52;;TONY M.;;700;55;;222;;;;R22;27 °C;19 °C;1,2 ºC;6500;7800;216 v;;;;0,6;11,4 A;2216,2 W;4,1;22 mΩ;1,9 mA
FT40B35;9920-24;19/08/2022 11:55;;TONY M.;;700;55;;230;;;;R22;27 °C;19 °C;1,1 ºC;6500;6930;214 v;;;;0,4;13,0 A;2503,8 W;3,2;21 mΩ;1,3 mA
FT40B35;9920-25;19/08/2022 11:57;;TONY M.;;700;55;;220;;;;R22;27 °C;19 °C;1,1 ºC;6500;7260;213 v;;;;0,5;12,0 A;2300,4 W;3,7;19 mΩ;3,4 mA
FT40B35;9920-26;19/08/2022 11:58;;TONY M.;;700;57;;238;;;;R22;28 °C;21 °C;1,2 ºC;6500;7680;214 v;;;;0,4;13,0 A;2503,8 W;3,6;16 mΩ;2,8 mA
FH40D60T;9870;22/08/2022 19:47;;TONY M.;;700;75;;298;;;;R404A;33,0 ºC;18,0 ºC;#DIV/0!;;;213 v;;;;0,4;14,0 A;2683,8 W;;24 mΩ;1,0 mA
FT40B35;9940;23/08/2022 16:24;;TONY M.;;700;53;;227;;;;R22;27 °C;18 °C;1,1 ºC;6500;7150;214 v;;;;0,4;12,0 A;2311,2 W;3,6;16 mΩ;3,6 mA
FT40B35;9941;23/08/2022 16:27;;TONY M.;;700;60;;249;;;;R22;30 °C;22 °C;1,2 ºC;6500;7800;212 v;;;;0,6;13,0 A;2480,4 W;3,7;23 mΩ;2,4 mA
FT40B35;9942;23/08/2022 16:28;;TONY M.;;700;55;;228;;;;R22;28 °C;19 °C;1,1 ºC;6500;7150;211 v;;;;0,4;13,0 A;2468,7 W;3,4;24 mΩ;2,5 mA
FT40B35;9943;23/08/2022 16:29;;TONY M.;;700;60;;257;;;;R22;31 °C;23 °C;1,2 ºC;6500;7800;209 v;;;;0,6;11,4 A;2144,3 W;4,2;23 mΩ;1,3 mA
FT40B35;9944;23/08/2022 16:32;;TONY M.;;700;53;;222;;;;R22;27 °C;19 °C;1,1 ºC;6500;7160;208 v;;;;0,4;11,4 A;2134,1 W;3,9;19 mΩ;1,8 mA
FT40B35T;9936;23/08/2022 16:35;;TONY M.;;700;42;;230;;;;R22;27 °C;11 °C;0,9 ºC;6500;5850;212 v;;;;0,6;13,0 A;2480,4 W;2,7;19 mΩ;3,6 mA
FT40B35T;9935;23/08/2022 16:35;;TONY M.;;700;55;;218;;;;R22;27 °C;18 °C;1,1 ºC;6500;7150;211 v;;;;0,4;13,0 A;2468,7 W;3,4;23 mΩ;2,8 mA
FT40B35T;9937;23/08/2022 16:36;;TONY M.;;700;47;;228;;;;R22;27 °C;14 °C;0,9 ºC;6500;5940;213 v;;;;0,5;13,0 A;2492,1 W;2,8;21 mΩ;3,2 mA
FT40B35T;9938;23/08/2022 16:38;;TONY M.;;700;50;;218;;;;R22;27 °C;16 °C;1,0 ºC;6500;6500;212 v;;;;0,5;12,0 A;2289,6 W;3,3;21 mΩ;2,2 mA
FT40B35T;9939;23/08/2022 16:40;;TONY M.;;700;50;;221;;;;R22;27 °C;17 °C;1,0 ºC;6500;6500;212 v;;;;0,4;11,4 A;2175,1 W;3,5;22 mΩ;1,9 mA
FT20B35T;9955;26/08/2022 16:31;;TONY M.;;650;50;;220;;;;R22;27 °C;16 °C;0,97;4000 L/h;3880;210 v;;;;0,4;6,6 A;1249,7 W;3,6;24 mΩ;1,5 mA
FT20B35T;9956;26/08/2022 16:32;;TONY M.;;650;55;;231;;;;R22;27 °C;18 °C;0,96;4000 L/h;3820;213 v;;;;0,3;7,4 A;1427,2 W;3,1;16 mΩ;1,0 mA
FT20B35T;9957;26/08/2022 16:33;;TONY M.;;650;55;;227;;;;R22;27 °C;18 °C;0,99;4000 L/h;3940;215 v;;;;0,6;7,4 A;1425,9 W;3,2;18 mΩ;2,4 mA
FT20B35T;9958;26/08/2022 16:33;;TONY M.;;650;50;;220;;;;R22;27 °C;17 °C;0,96;4000 L/h;3820;208 v;;;;0,4;6,2 A;1168,7 W;3,8;22 mΩ;2,8 mA
FT20B35T;9959;26/08/2022 16:34;;TONY M.;;650;50;;223;;;;R22;27 °C;16 °C;0,96;4000 L/h;3820;213 v;;;;0,3;7,7 A;1472,4 W;3;19 mΩ;2,0 mA
FT20B35T;9950;26/08/2022 16:35;;TONY M.;;650;55;;218;;;;R22;27 °C;19 °C;0,97;4000 L/h;3880;209 v;;;;0,5;7,9 A;1492,6 W;3;16 mΩ;2,7 mA
FT20B35T;9951;26/08/2022 16:36;;TONY M.;;650;50;;219;;;;R22;27 °C;17 °C;0,96;4000 L/h;3820;218 v;;;;0,3;6,1 A;1194,8 W;3,7;22 mΩ;2,4 mA
FT20B35T;9952;26/08/2022 16:36;;TONY M.;;650;54;;232;;;;R22;28 °C;17 °C;0,96;4000 L/h;3820;216 v;;;;0,4;7,1 A;1389,3 W;3,2;16 mΩ;1,6 mA
FT20B35T;9953;26/08/2022 16:37;;TONY M.;;650;54;;233;;;;R22;28 °C;17 °C;0,96;4000 L/h;3820;213 v;;;;0,6;7,3 A;1397,6 W;3,2;21 mΩ;1,9 mA
FT20B35T;9954;26/08/2022 16:38;;TONY M.;;650;58;;227;;;;R22;27 °C;21 °C;1,1;4000 L/h;4390;214 v;;;;0,5;6,6 A;1265,0 W;4;22 mΩ;3,6 mA
FT50B35T;9945;29/08/2022 16:19;;JONATAS A.,TONY M.;;700;57;;227;;;;R22;27 °C;22 °C;1,2 ºC;7000;8580;216 v;;;;0,3;12,0 A;2332,8 W;4,3;22 mΩ;2,9 mA
FT50B35T;9946;29/08/2022 16:21;;JONATAS A.,TONY M.;;700;57;;220;;;;R22;27 °C;22 °C;1,2 ºC;7000;8580;218 v;;;;0,4;12,0 A;2354,4 W;4,2;22 mΩ;3,7 mA
FT50B35T;9948;31/08/2022 11:32;;RUBENS S.;;700;56;;216;;;;R22;27 °C;19 °C;1,1 ºC;7000;7700;218 v;;;;0,3;13,0 A;2550,6 W;3,5;22 mΩ;3,8 mA
FT50B35T;9947;31/08/2022 11:35;;TONY M.;;700;55;;231;;;;R22;27 °C;19 °C;1,1 ºC;7000;8040;218 v;;;;0,4;12,0 A;2354,4 W;4;20 mΩ;1,6 mA
FT40B35T;10006;02/09/2022 10:34;;TONY M.;;700;55;;224;;;;R22;27 °C;19 °C;1,2 ºC;6500;7800;211 v;;;;0,3;12,0 A;2278,8 W;4;19 mΩ;2,9 mA
FT40B35T;10007;02/09/2022 10:38;;TONY M.;;700;55;;238;;;;R22;28 °C;19 °C;1,2 ºC;6500;7920;212 v;;;;0,4;11,5 A;2194,2 W;4,2;22 mΩ;2,8 mA
FT40B35T;10008;02/09/2022 10:57;;TONY M.;;700;55;;249;;;;R22;29 °C;20 °C;1,2 ºC;6500;7920;214 v;;;;0,3;11,5 A;2214,9 W;4,2;20 mΩ;3,8 mA
FT40B35T;10009;02/09/2022 11:11;;TONY M.;;700;55;;230;;;;R22;27 °C;19 °C;1,2 ºC;6500;7800;215 v;;;;0,4;13,0 A;2515,5 W;3,6;23 mΩ;2,1 mA
FT40B35T;10010;02/09/2022 11:25;;TONY M.;;700;45;;228;;;;R22;27 °C;14 °C;1,0 ºC;6500;6500;211 v;;;;0,6;13,0 A;2468,7 W;3,1;20 mΩ;1,2 mA
FT40B35T;10011;02/09/2022 14:38;;TONY M.;;700;55;;286;;;;R22;33 °C;19 °C;1,1 ºC;6500;7150;217 v;;;;0,3;12,0 A;2343,6 W;3,5;23 mΩ;2,8 mA
FT40B35T;10012;02/09/2022 14:46;;TONY M.;;700;45;;231;;;;R22;27 °C;14 °C;1,0 ºC;6500;6500;211 v;;;;0,6;13,0 A;2468,7 W;3,1;16 mΩ;3,3 mA
FT40B35T;10013;02/09/2022 14:51;;TONY M.;;700;45;;218;;;;R22;27 °C;14 °C;1,1 ºC;6500;7150;213 v;;;;0,6;11,5 A;2204,6 W;3,8;21 mΩ;1,0 mA
FT40B35T;10014;02/09/2022 14:57;;TONY M.;;700;55;;263;;;;R22;32 °C;19 °C;1,1 ºC;6500;7150;215 v;;;;0,5;12,0 A;2322,0 W;3,6;18 mΩ;2,3 mA
FT40B35T;10015;02/09/2022 16:29;;TONY M.;;700;45;;229;;;;R22;27 °C;14 °C;1,0 ºC;6500;6500;208 v;;;;0,4;12,0 A;2246,4 W;3,4;16 mΩ;2,8 mA
FT50B35T;10019;05/09/2022 09:06;;RUBENS S.;;700;58;;221;;;;R22;27 °C;23 °C;1,3 ºC;7000;8840;217 v;;;;0,5;12,0 A;2343,6 W;4,4;16 mΩ;1,2 mA
FT50B35T;10020;05/09/2022 09:08;;RUBENS S.;;700;60;;260;;;;R22;31 °C;22 °C;1,2 ºC;7000;8580;217 v;;;;0,4;11,5 A;2246,0 W;4,4;17 mΩ;1,2 mA
FT50B35T;10021;05/09/2022 09:09;;RUBENS S.;;700;57;;228;;;;R22;27 °C;22 °C;1,2 ºC;7000;8400;217 v;;;;0,5;13,0 A;2538,9 W;3,8;21 mΩ;2,3 mA
FT50B35T;10022;05/09/2022 09:11;;RUBENS S.;;700;54;;240;;;;R22;28 °C;17 °C;1,1 ºC;7000;7700;213 v;;;;0,6;12,0 A;2300,4 W;3,9;24 mΩ;2,2 mA
FT50B35T;10079;16/09/2022 17:57;;JAIR R.;;700;54;;225;;;;R22;28 °C;17 °C;1,1 ºC;7000;7500;209 v;;;;0,5;12,0 A;2257,2 W;3,9;23 mΩ;2,5 mA
FT50B35;10104;23/09/2022 14:34;;TONY M.;;700;58;;246;;;;R22;30 °C;21 °C;1,2 ºC;7000;8580;215 v;;;;0,6;11,5 A;2225,3 W;4,5;21 mΩ;3,6 mA
FT50B35;10158;03/10/2022 17:13;;TONY M.;;700;57;;229;;;;R22;27 °C;22 °C;1,2 ºC;7000;8450;217 v;;;;0,4;12,0 A;2343,6 W;4,2;23 mΩ;1,9 mA
FT50B35;10159;03/10/2022 17:17;;TONY M.;;700;58;;219;;;;R22;27 °C;22 °C;1,2 ºC;7000;8450;211 v;;;;0,3;12,0 A;2278,8 W;4,3;19 mΩ;3,3 mA
FT50B35;10160;03/10/2022 17:18;;TONY M.;;700;61;;228;;;;R22;27 °C;23 °C;1,2 ºC;7000;8450;217 v;;;;0,5;12,0 A;2343,6 W;4,2;19 mΩ;2,6 mA
FT50B35T;10161;03/10/2022 17:23;;TONY M.;;700;59;;263;;;;R22;32 °C;21 °C;1,2 ºC;7000;8125;215 v;;;;0,3;13,6 A;2631,6 W;3,6;16 mΩ;3,9 mA
FT50B35T;10162;03/10/2022 17:24;;TONY M.;;700;57;;224;;;;R22;27 °C;22 °C;1,2 ºC;7000;8580;218 v;;;;0,4;12,0 A;2354,4 W;4,2;16 mΩ;3,8
FT50B35T;10163;03/10/2022 17:29;;TONY M.;;700;56;;217;;;;R22;27 °C;20 °C;1,2 ºC;7000;8450;208 v;;;;0,5;13,0 A;2433,6 W;4;22 mΩ;3,6 mA
FT40B35T;10176;04/10/2022 10:09;;TONY M.;;700;55;;229;;;;R22;27 °C;20 °C;1,0 ºC;6500;6600;211 v;;;;0,5;11,5 A;2183,9 W;3,5;16 mΩ;2,7 mA
FT20B35T;10177;04/10/2022 10:24;;TONY M.;;650;59;;217;;;;R22;27 °C;21 °C;0,99;4000 L/h;3940;212 v;;;;0,4;6,8 A;1306,3 W;3,5;18 mΩ;3,4 mA
FT50B35T;10164;04/10/2022 15:50;;TONY M.;;700;58;;219;;;;R22;27 °C;22 °C;1,2 ºC;7000;8450;210 v;;;;0,5;11,5 A;2173,5 W;4,5;16 mΩ;1,4 mA
FT50B35;10165;04/10/2022 15:51;;TONY M.;;700;56;;216;;;;R22;27 °C;20 °C;1,2 ºC;7000;8450;212 v;;;;0,5;13,0 A;2480,4 W;4;19 mΩ;3,8 mA
FT50B35T;10166;04/10/2022 15:52;;TONY M.;;700;60;;223;;;;R22;27 °C;23 °C;1,2 ºC;7000;8450;212 v;;;;0,4;12,0 A;2289,6 W;4,3;21 mΩ;2,5 mA
FT50B35T;10167;04/10/2022 15:53;;TONY M.;;700;60;;216;;;;R22;27 °C;23 °C;1,2 ºC;7000;8450;208 v;;;;0,3;11,5 A;2152,8 W;4,6;16 mΩ;2,8 mA
FT40B35T;10190;07/10/2022 15:18;;RUBENS S.;;700;65;;243;;;;R22;30 °C;25 °C;1,1 ºC;6500;7420;212 v;;;;0,4;13,0 A;2480,4 W;3,5;23 mΩ;3,1 mA
FT40B35T;10191;07/10/2022 15:20;;RUBENS S.;;700;61;;231;;;;R22;27 °C;23 °C;1,0 ºC;6500;6720;215 v;;;;0,3;13,0 A;2515,5 W;3,1;17 mΩ;2,5 mA
FT40B35T;10192;07/10/2022 15:22;;RUBENS S.;;700;64;;241;;;;R22;29 °C;26 °C;1,2 ºC;6500;8060;214 v;;;;0,6;13,0 A;2503,8 W;3,7;22 mΩ;3,4 mA
FT40B35T;10193;07/10/2022 15:24;;RUBENS S.;;700;62;;243;;;;R22;29 °C;24 °C;1,2 ºC;6500;7840;208 v;;;;0,6;11,5 A;2152,8 W;4,2;18 mΩ;2,0 mA
FT40B35T;10194;07/10/2022 15:26;;RUBENS S.;;700;55;;247;;;;R22;29 °C;20 °C;1,0 ºC;6500;6655;210 v;;;;0,5;13,0 A;2457,0 W;3,2;20 mΩ;2,1 mA
FT40B35T;10195;07/10/2022 15:32;;RUBENS S.;;700;55;;220;;;;R22;27 °C;19 °C;1,1 ºC;6500;6960;212 v;;;;0,3;13,0 A;2480,4 W;3,3;18 mΩ;1,2 mA
FT40B35T;10196;07/10/2022 15:35;;RUBENS S.;;700;61;;241;;;;R22;28 °C;23 °C;1,0 ºC;6500;6820;218 v;;;;0,3;12,9 A;2531,0 W;3,1;23 mΩ;2,1 mA
FT40B35T;10197;07/10/2022 15:38;;RUBENS S.;;700;58;;221;;;;R22;27 °C;23 °C;1,1 ºC;6500;7280;216 v;;;;0,5;11,5 A;2235,6 W;3,8;18 mΩ;3,8 mA
FT40B35T;10198;07/10/2022 15:42;;RUBENS S.;;700;55;;256;;;;R22;30 °C;18 °C;1,0 ºC;6500;6644;208 v;;;;0,5;11,5 A;2152,8 W;3,6;17 mΩ;1,1 mA
FT40B35T;10200;11/10/2022 12:08;;RUBENS S.;;700;61;;233;;;;R22;28 °C;23 °C;1,1 ºC;6500;7440;217 v;;;;0,6;12,4 A;2421,7 W;3,6;23 mΩ;1,6 mA
FT40B35T;10201;11/10/2022 12:11;;RUBENS S.;;700;54;;210;;;;R22;26 °C;18 °C;1,0 ºC;6500;6270;216 v;;;;0,4;11,5 A;2235,6 W;3,3;20 mΩ;2,7 mA
FT40B35T;10202;11/10/2022 12:14;;RUBENS S.;;700;60;;226;;;;R22;27 °C;22 °C;1,1 ºC;6500;6930;215 v;;;;0,5;12,1 A;2341,4 W;3,4;22 mΩ;1,2 mA
FT40B35T;10203;11/10/2022 12:15;;RUBENS S.;;700;61;;250;;;;R22;29 °C;25 °C;1,2 ºC;6500;7560;212 v;;;;0,5;11,5 A;2194,2 W;4;21 mΩ;1,2 mA
FT40B35T;10204;11/10/2022 12:18;;RUBENS S.;;700;57;;236;;;;R22;28 °C;21 °C;1,1 ºC;6500;6840;212 v;;;;0,3;12,0 A;2289,6 W;3,5;16 mΩ;2,6 mA
FT40B35T;10205;11/10/2022 12:19;;RUBENS S.;;700;61;;238;;;;R22;28 °C;23 °C;1,1 ºC;6500;7280;214 v;;;;0,3;12,0 A;2311,2 W;3,7;21 mΩ;1,7 mA
FT40B35;10212;13/10/2022 10:36;;RUBENS S.;;700;58;;236;;;;R22;28 °C;22 °C;1,1 ºC;6500;7224;217 v;;;;0,4;13,0 A;2538,9 W;3,3;16 mΩ;2,6 mA
FT40B35;10213;13/10/2022 10:39;;RUBENS S.;;700;62;;231;;;;R22;28 °C;24 °C;1,1 ºC;6500;7440;208 v;;;;0,4;12,0 A;2246,4 W;3,9;20 mΩ;3,2 mA
FT40B35;10214;13/10/2022 10:45;;RUBENS S.;;700;54;;257;;;;R22;31 °C;20 °C;1,0 ºC;6500;6611;215 v;;;;0,3;13,0 A;2515,5 W;3,1;20 mΩ;1,6 mA
FT40B35;10215;13/10/2022 10:51;;RUBENS S.;;700;59;;240;;;;R22;29 °C;22 °C;1,1 ºC;6500;7212;211 v;;;;0,6;12,0 A;2278,8 W;3,7;24 mΩ;3,6 mA
FT40B35;10216;13/10/2022 10:55;;RUBENS S.;;700;58;;219;;;;R22;27 °C;22 °C;1,1 ºC;6500;7080;209 v;;;;0,5;13,0 A;2445,3 W;3,4;24 mΩ;1,3 mA
FT50B35T;9949;13/10/2022 18:47;;TONY M.;;700;55;;232;;;;R22;27 °C;19 °C;1,1 ºC;7000;7800;215 v;;;;0,3;11,5 A;2225,3 W;4,1;16 mΩ;3,1 mA
FT20B35;10206;14/10/2022 07:29;;RUBENS S.;;650;57;;227;;;;R22;27 °C;20 °C;0,93;4000 L/h;3700;208 v;;;;0,3;7,8 A;1453,2 W;3;18 mΩ;3,0 mA
FT20B35;10207;14/10/2022 07:31;;RUBENS S.;;650;61;;244;;;;R22;30 °C;23 °C;1,01;4000 L/h;4036;217 v;;;;0,6;6,2 A;1208,8 W;3,9;23 mΩ;3,8 mA
FT20B35;10208;14/10/2022 07:36;;RUBENS S.;;650;60;;216;;;;R22;27 °C;22 °C;1,06;4000 L/h;4250;211 v;;;;0,3;6,0 A;1146,2 W;4,3;18 mΩ;2,9 mA
FT20B35;10209;14/10/2022 07:39;;RUBENS S.;;650;60;;245;;;;R22;30 °C;22 °C;0,94;4000 L/h;3760;209 v;;;;0,6;7,0 A;1312,1 W;3,3;18 mΩ;1,1 mA
FT20B35;10210;14/10/2022 07:42;;RUBENS S.;;650;61;;251;;;;R22;30 °C;23 °C;1;4000 L/h;4006;218 v;;;;0,3;6,9 A;1354,4 W;3,4;17 mΩ;2,0 mA
FT20B35;10211;14/10/2022 07:45;;RUBENS S.;;650;60;;220;;;;R22;27 °C;22 °C;1,05;4000 L/h;4215;215 v;;;;0,6;7,9 A;1534,1 W;3,2;23 mΩ;3,5 mA
FT25B35;10259;17/10/2022 06:08;;RUBENS S.;;500;57;;219;;;;R22;27 °C;20 °C;0,9 ºC;5500;5013;214 v;;;;0,3;9,0 A;1733,4 W;3,4;19 mΩ;1,9 mA
FT20B35T;10255;18/10/2022 06:00;;RUBENS S.;;650;61;;228;;;;R22;28 °C;23 °C;1,07;4000 L/h;4268;216 v;;;;0,5;7,5 A;1462,7 W;3,4;16 mΩ;3,4 mA
FT20B35T;10256;18/10/2022 06:04;;RUBENS S.;;650;60;;235;;;;R22;28 °C;22 °C;1,07;4000 L/h;4278;209 v;;;;0,6;7,6 A;1421,2 W;3,5;19 mΩ;1,5 mA
FT20B35T;10257;18/10/2022 06:06;;RUBENS S.;;650;66;;259;;;;R22;30 °C;26 °C;1,06;4000 L/h;4250;209 v;;;;0,4;7,3 A;1367,5 W;3,6;24 mΩ;1,9 mA
FT20B35T;10258;18/10/2022 06:11;;RUBENS S.;;650;66;;262;;;;R22;32 °C;26 °C;1,06;4000 L/h;4250;211 v;;;;0,6;6,5 A;1230,2 W;4;18 mΩ;3,3 mA
FT50B35T;10303;21/10/2022 10:26;;RUBENS S.;;700;59;;262;;;;R22;32 °C;21 °C;1,2 ºC;7000;8125;213 v;;;;0,4;13,0 A;2492,1 W;3,8;19 mΩ;3,5 mA
FT25B35T;10294;27/10/2022 06:27;;RUBENS S.;;500;69;;230;;;;R22;28 °C;28 °C;1,0 ºC;5500;5436;208 v;;;;0,3;8,5 A;1591,2 W;4;24 mΩ;2,0 mA
FT25B35T;10295;27/10/2022 06:28;;RUBENS S.;;500;71;;232;;;;R22;27 °C;28 °C;1,0 ºC;5500;5328;217 v;;;;0,3;8,6 A;1679,6 W;3,7;22 mΩ;1,8 mA
FT25B35T;10296;27/10/2022 06:28;;RUBENS S.;;500;70;;235;;;;R22;29 °C;28 °C;1,0 ºC;5500;5400;209 v;;;;0,3;8,6 A;1617,7 W;3,9;18 mΩ;3,9 mA
FT25B35T;10307;31/10/2022 08:37;;RUBENS S.;;500;65;;231;;;;R22;28 °C;25 °C;0,9 ºC;5500;4788;218 v;;;;0,4;8,9 A;1746,2 W;3,2;23 mΩ;1,3 mA
FT40B35T;10308;01/11/2022 08:14;;RUBENS S.;;700;51;;225;;;;R22;28 °C;17 °C;1,0 ºC;6500;6270;205 v;;;;0,6;11,0 A;2029,5 W;3,6;17 mΩ;2,6 mA
