MODELO;ORDEM DE PRODUÇÃO;DATA INICIO;DATA FIM;TÉCNICO;QTD DE GÁS COMPRESSOR 01;QTD DE GÁS COMPRESSOR 02;PRESSÃO BAIXA COMPRESSOR 01;PRESSÃO BAIXA COMPRESSOR 02;PRESSÃO ALTA COMPRESSOR 01;PRESSÃO ALTA COMPRESSOR 02;CORRENTE COMPRESSOR 01;CORRENTE COMPRESSOR 02;TIPO DE GÁS;TEMPERATURA DA ÁGUA;TEMPERATURA AMBIENTE;DIF. TEMPERATURA;VAZÃO;RENDIMENTO;TENSÃO;TEMPERATURA SUCÇÃO;TEMPERATURA DESCARGA;TEMPERATURA FILTRO;CORRENTE VENTILADOR;CORRENTE TOTAL;POTÊNCIA;COP;ENTRAN RIGIDEZ DIELÉTRICA mΩ;ENTRAN TENSÃO SUPORTAVEL mA
FT40B35T;10309;01/11/2022 08:15;;RUBENS S.;;700;55;;234;;;;R22;29 °C;18 °C;1,2 ºC;6500;7540;197 v;;;;0,4;12,5 A;2216,3 W;4;23 mΩ;3,5 mA
FT40B35T;10310;01/11/2022 08:16;;RUBENS S.;;700;57;;234;;;;R22;29 °C;22 °C;1,1 ºC;6500;6960;204 v;;;;0,6;12,2 A;2239,9 W;3,6;21 mΩ;3,1 mA
FT40D35T;10311;03/11/2022 07:53;;RUBENS S.;;700;53;;216;;;;R22;27 °C;20 °C;1,2 ºC;6500;7840;200 v;;;;0,5;11,4 A;2052,0 W;4,4;18 mΩ;1,4 mA
FH40D45T;10312;03/11/2022 07:54;;RUBENS S.;;700;96;;242;;;;R22;28 °C;23 °C;#DIV/0!;;;202 v;;;;0,5;12,8 A;2327,0 W;;17 mΩ;3,2 mA
FT20B35T;10313;03/11/2022 15:41;;RUBENS S.;;600;125;;333;;;;R410A;27 °C;26 °C;1,2 ºC;4000 L/h;4700;207 v;;;;0,3;6,5 A;1201,6 W;4,5;23 mΩ;2,0 mA
FT20B35;10315;03/11/2022 15:41;;RUBENS S.;;600;125;;382;;;;R410A;32 °C;26 °C;1,2 ºC;4000 L/h;4650;210 v;;;;0,5;6,6 A;1243,6 W;4,3;23 mΩ;3,2 mA
FT25B35T;10331;08/11/2022 10:35;;RUBENS S.;;500;63;;235;;;;R22;29 °C;26 °C;1,2 ºC;5500;6504;205 v;;;;0,6;8,4 A;1549,8 W;4,9;22 mΩ;1,6 mA
FT25B35T;10332;08/11/2022 10:41;;RUBENS S.;;500;61;;232;;;;R22;27 °C;23 °C;0,9 ºC;5500;5100;209 v;;;;0,6;8,4 A;1580,0 W;3,8;20 mΩ;1,3 mA
FT25B35T;10333;08/11/2022 10:48;;RUBENS S.;;500;64;;241;;;;R22;28 °C;25 °C;1,0 ºC;5500;5300;206 v;;;;0,6;8,5 A;1583,3 W;3,9;17 mΩ;2,7 mA
FT25B35T;10421;08/11/2022 10:51;;RUBENS S.;;500;62;;228;;;;R22;27 °C;24 °C;0,9 ºC;5500;5000;208 v;;;;0,5;8,1 A;1516,3 W;3,8;18 mΩ;1,9 mA
FT25B35T;10422;08/11/2022 10:51;;RUBENS S.;;500;65;;240;;;;R22;29 °C;25 °C;1,0 ºC;5500;5600;206 v;;;;0,5;8,5 A;1583,3 W;4,1;16 mΩ;2,8 mA
FT20B35;10316;10/11/2022 08:42;;RUBENS S.;;600;125;;342;;;;R410A;27 °C;26 °C;1,2 ºC;4000 L/h;4800;209 v;;;;0,6;6,2 A;1166,2 W;4,8;22 mΩ;1,1 mA
FT20B35;10314;10/11/2022 11:28;;RUBENS S.;;600;118;;343;;;;R410A;28 °C;24 °C;1,1 ºC;4000 L/h;4500;211 v;;;;0,6;6,2 A;1175,5 W;4,5;21 mΩ;2,6 mA
FT50B35T;10356;12/11/2022 06:15;;RUBENS S.;;1000;127;;347;;;;R410A;27 °C;25 °C;1,5 ºC;7000;10640;216 v;;;;0,6;12,1 A;2356,1 W;5,3;24 mΩ;2,0 mA
FT50B35T;10357;12/11/2022 06:22;;RUBENS S.;;1000;136;;377;;;;R410A;30 °C;27 °C;1,6 ºC;7000;11020;208 v;;;;0,3;13,1 A;2452,3 W;5,2;16 mΩ;3,4 mA
FT50B35T;10358;12/11/2022 06:26;;RUBENS S.;;1000;136;;377;;;;R410A;30 °C;27 °C;1,6 ºC;7000;11020;208 v;;;;0,6;13,1 A;2452,3 W;5,2;24 mΩ;2,0 mA
FT50B35T;10363;12/11/2022 06:33;;RUBENS S.;;1000;133;;347;;;;R410A;27 °C;24 °C;1,5 ºC;7000;10830;208 v;;;;0,5;12,5 A;2340,0 W;5,4;24 mΩ;1,7 mA
FT50B35;10364;12/11/2022 06:34;;RUBENS S.;;1000;114;;346;;;;R410A;27 °C;23 °C;1,6 ºC;7000;11210;214 v;;;;0,6;12,6 A;2426,8 W;5,4;16 mΩ;3,2 mA
FT50B35;10365;12/11/2022 06:36;;RUBENS S.;;1000;134;;367;;;;R410A;29 °C;27 °C;1,6 ºC;7000;11115;219 v;;;;0,3;13,3 A;2621,4 W;4,9;22 mΩ;3,3 mA
FT40B35;10367;12/11/2022 06:44;;RUBENS S.;;700;66;;235;;;;R22;28 °C;27 °C;1,3 ºC;6500;8250;201 v;;;;0,4;12,3 A;2225,1 W;4,3;17 mΩ;2,5 mA
FT40B35;10368;12/11/2022 06:51;;RUBENS S.;;700;65;;261;;;;R22;32 °C;28 °C;1,2 ºC;6500;7980;200 v;;;;0,3;13,2 A;2376,0 W;3,9;22 mΩ;3,5 mA
FT40B35;10369;12/11/2022 06:55;;RUBENS S.;;700;66;;261;;;;R22;32 °C;27 °C;1,2 ºC;6500;7475;200 v;;;;0,4;13,6 A;2448,0 W;3,6;23 mΩ;3,9 mA
FT25B35;10370;12/11/2022 06:57;;RUBENS S.;;500;63;;216;;;;R22;27 °C;26 °C;0,9 ºC;5500;5220;206 v;;;;0,4;7,8 A;1440,6 W;4,2;17 mΩ;1,2 mA
FT20B35T;10371;14/11/2022 08:27;;RUBENS S.;;600;128;;345;;;;R410A;27 °C;27 °C;1,3 ºC;4000 L/h;5040;205 v;;;;0,3;6,3 A;1162,4 W;5;18 mΩ;3,5 mA
FT20B35T;10372;14/11/2022 08:27;;RUBENS S.;;600;114;;333;;;;R410A;27 °C;23 °C;1,3 ºC;4000 L/h;5350;206 v;;;;0,6;6,0 A;1103,1 W;5,6;18 mΩ;2,8 mA
FT50B35T;10380;17/11/2022 14:12;;RUBENS S.;;1000;133;;357;;;;R410A;28 °C;25 °C;1,4 ºC;7000;9860;214 v;;;;0,5;13,0 A;2503,8 W;4,6;17 mΩ;3,1
FT50B35T;10382;17/11/2022 14:16;;RUBENS S.;;1000;115;;#REF!;;;;R410A;27 °C;22 °C;1,5 ºC;7000;10170;219 v;;;;0,3;12,1 A;2384,9 W;5;19 mΩ;3,1 mA
FT50B35;10383;17/11/2022 14:17;;RUBENS S.;;1000;133;;347;;;;R410A;27 °C;24 °C;1,4 ºC;7000;9690;212 v;;;;0,3;12,7 A;2423,2 W;4,7;18 mΩ;3,2 mA
FT50B35;10395;17/11/2022 14:18;;RUBENS S.;;1000;121;;#REF!;;;;R410A;28 °C;25 °C;1,4 ºC;7000;9600;213 v;;;;0,5;12,8 A;2453,8 W;4,6;18 mΩ;3,6 mA
FT20B35;10392;18/11/2022 10:20;;RUBENS S.;;650;65;;217;;;;R22;27 °C;25 °C;1,4 ºC;4000 L/h;5400;203 v;;;;0,3;4,9 A;902,5 W;7;20 mΩ;1,1 mA
FT20B35;10393;18/11/2022 10:22;;RUBENS S.;;650;66;;252;;;;R22;30 °C;26 °C;1,3 ºC;4000 L/h;5355;207 v;;;;0,3;5,9 A;1099,2 W;5,7;21 mΩ;3,7 mA
FT20B35;10391;18/11/2022 10:24;;RUBENS S.;;650;61;;#REF!;;;;R22;27 °C;23 °C;1,12;4000 L/h;4460;209 v;;;;0,5;4,6 A;855,9 W;6,1;17 mΩ;2,7 mA
FH40D45T;10394;18/11/2022 17:27;;RUBENS S.;;700;104;;#REF!;;;;R22;27 °C;25 °C;#DIV/0!;;;200 v;;;;0,3;12,7 A;2286,0 W;;23 mΩ;1,3 mA
FT40B35T;10405;18/11/2022 17:28;;RUBENS S.;;700;65;;238;;;;R22;29 °C;25 °C;1,3 ºC;6500;8550;201 v;;;;0,5;13,0 A;2351,7 W;4,2;20 mΩ;2,3 mA
FT40B35T;10406;18/11/2022 17:30;;RUBENS S.;;700;67;;246;;;;R22;29 °C;27 °C;1,4 ºC;6500;8960;196 v;;;;0,4;13,4 A;2365,5 W;4,4;24 mΩ;2,6 mA
FT40B35T;10407;18/11/2022 17:31;;RUBENS S.;;700;64;;232;;;;R22;27 °C;26 °C;1,2 ºC;6500;7980;202 v;;;;0,3;12,7 A;2308,9 W;4;20 mΩ;3,4
FT40B35T;10408;18/11/2022 17:32;;RUBENS S.;;700;66;;241;;;;R22;28 °C;26 °C;1,4 ºC;6500;9120;199 v;;;;0,6;13,2 A;2364,1 W;4,5;24 mΩ;3,8 mA
FT25B35;10404;21/11/2022 11:08;;RUBENS S.;;500;58;;216;;;;R22;27 °C;22 °C;1,0 ºC;5500;5700;206 v;;;;0,6;7,7 A;1433,1 W;4,6;24 mΩ;3,8 mA
FT25B35T;10436;23/11/2022 10:38;;RUBENS S.;;500;62;;#REF!;;;;R22;31 °C;25 °C;0,9 ºC;5500;5130;207 v;;;;0,4;8,4 A;1564,9 W;3,8;18 mΩ;3,1 mA
FT25B35T;10435;23/11/2022 10:40;;RUBENS S.;;500;65;;#REF!;;;;R22;27 °C;25 °C;1,0 ºC;5500;5650;202 v;;;;0,3;8,3 A;1516,2 W;4,3;24 mΩ;3,9 mA
FT40B35T;10434;23/11/2022 10:42;;RUBENS S.;;700;64;;240;;;;R22;29 °C;26 °C;1,4 ºC;6500;8960;201 v;;;;0,5;12,9 A;2333,6 W;4,5;17 mΩ;2,7 mA
FT40B35T;10433;23/11/2022 10:49;;RUBENS S.;;700;65;;245;;;;R22;29 °C;25 °C;1,2 ºC;6500;7840;197 v;;;;0,6;13,2 A;2340,4 W;3,9;22 mΩ;2,0 mA
FT40B35T;10432;23/11/2022 11:20;;RUBENS S.;;700;64;;235;;;;R22;28 °C;26 °C;1,3 ºC;6500;8400;9 v;;;;0,4;12,7 A;102,9 W;95;20 mΩ;3,9 mA
FT25B35T;10444;25/11/2022 17:13;;RUBENS S.;;500;61;;222;;;;R22;27 °C;23 °C;1,0 ºC;5500;5700;206 v;;;;0,5;8,0 A;1485,1 W;4,5;18 mΩ;2,0 mA
FT40B35T;10446;26/11/2022 06:09;;RUBENS S.;;700;61;;243;;;;R22;29 °C;23 °C;1,3 ºC;6500;8475;201 v;;;;0,6;13,0 A;2351,7 W;4,2;17 mΩ;2,9 mA
FT40B35T;10445;26/11/2022 06:21;;RUBENS S.;;700;61;;232;;;;R22;27 °C;23 °C;1,3 ºC;6500;8250;203 v;;;;0,3;12,5 A;2283,8 W;4,2;20 mΩ;2,5 mA
FT40B35;10447;26/11/2022 06:29;;RUBENS S.;;700;61;;230;;;;R22;27 °C;23 °C;1,3 ºC;6500;8550;206 v;;;;0,3;12,0 A;2224,8 W;4,5;19 mΩ;3,8 mA
FT25B35T;10460;26/11/2022 11:47;;RUBENS S.;;500;63;;228;;;;R22;28 °C;25 °C;0,9 ºC;5500;5085;203 v;;;;0,6;8,3 A;1510,9 W;3,9;23 mΩ;3,4
FT40B35T;10458;26/11/2022 11:50;;RUBENS S.;;700;61;;245;;;;R22;29 °C;23 °C;1,3 ºC;6500;8400;195 v;;;;0,4;13,1 A;2299,1 W;4,2;19 mΩ;3,6 mA
FT40B35T;10459;26/11/2022 11:54;;RUBENS S.;;700;65;;246;;;;R22;30 °C;25 °C;1,3 ºC;6500;8175;197 v;;;;0,4;13,3 A;2358,1 W;4;24 mΩ;1,8 mA
FT50B35T;10381;28/11/2022 09:00;;FRANCISCO C.,RUBENS S.;;1000;156;;408;;;;R410A;33 °C;31 °C;1,5 ºC;7000;10500;218 v;;;;0,4;16,1 A;3158,8 W;3,9;20 mΩ;3,0 mA
FT20B35T;10461;28/11/2022 15:15;;RUBENS S.;;650;61;;#REF!;;;;R22;28 °C;23 °C;1,1 ºC;4000 L/h;4480;208 v;;;;0,5;4,7 A;879,8 W;5,9;19 mΩ;2,9 mA
FT20B35T;10462;28/11/2022 15:18;;RUBENS S.;;650;62;;#REF!;;;;R22;28 °C;24 °C;1,4 ºC;4000 L/h;5500;209 v;;;;0,4;4,8 A;906,6 W;7,1;21 mΩ;3,7 mA
FT50B35T;10463;30/11/2022 14:11;;FRANCISCO C.,RUBENS S.;;1000;149;;#REF!;;;;R410A;33 °C;30 °C;1,5 ºC;7000;10500;213 v;;;;0,4;14,8 A;2837,2 W;4,3;20 mΩ;2,2 mA
FT50B35T;10464;30/11/2022 14:13;;FRANCISCO C.;;1000;155;;#REF!;;;;R410A;33 °C;31 °C;1,5 ºC;7000;10600;210 v;;;;0,6;15,7 A;2967,3 W;4,2;24 mΩ;2,3 mA
FT50B35T;10465;30/11/2022 14:14;;GUILHERME O.;;1000;135;;#REF!;;;;R410A;27 °C;25 °C;1,5 ºC;7000;10200;212 v;;;;0,5;13,0 A;2480,4 W;4,8;21 mΩ;1,4 mA
FT50B35T;10466;30/11/2022 14:17;;GUILHERME O.;;1000;140;;#REF!;;;;R410A;31 °C;26 °C;1,5 ºC;7000;10200;208 v;;;;0,5;14,0 A;2620,8 W;4,5;19 mΩ;3,0 mA
FT50B35;10467;30/11/2022 14:18;;GUILHERME O.;;1000;144;;#REF!;;;;R410A;33 °C;27 °C;1,5 ºC;7000;10200;211 v;;;;0,4;14,5 A;2753,6 W;4,3;23 mΩ;2,8 mA
FT50B35;10468;30/11/2022 14:19;;GUILHERME O.;;1000;144;;#REF!;;;;R410A;33 °C;27 °C;1,5 ºC;7000;10200;208 v;;;;0,4;16,5 A;3088,8 W;3,8;22 mΩ;1,8 mA
FT40B35T;10480;01/12/2022 15:27;;FRANCISCO C.;;700;72;;#REF!;;;;R22;34 °C;29 °C;1,3 ºC;6500;8160;200 v;;;;0,6;14,5 A;2610,0 W;3,6;21 mΩ;2,8 mA
FT40B35T;10481;01/12/2022 15:31;;FRANCISCO C.,RUBENS S.;;700;71;;#REF!;;;;R22;32 °C;28 °C;1,4 ºC;6500;9120;200 v;;;;0,6;15,0 A;2700,0 W;3,9;19 mΩ;2,1 mA
FT40B35T;10482;01/12/2022 15:34;;FRANCISCO C.;;700;72;;#REF!;;;;R22;35 °C;30 °C;1,3 ºC;6500;8500;200 v;;;;0,3;14,7 A;2646,0 W;3,7;22 mΩ;3,0 mA
FT40B35T;10483;01/12/2022 15:41;;FRANCISCO C.;;700;72;;#REF!;;;;R22;35 °C;30 °C;1,3 ºC;6500;8500;200 v;;;;0,6;14,7 A;2646,0 W;3,7;23 mΩ;3,3 mA
FT40B35T;10484;01/12/2022 15:47;;FRANCISCO C.;;700;72;;#REF!;;;;R22;36 °C;29 °C;1,4 ºC;6500;8800;200 v;;;;0,4;14,7 A;2646,0 W;3,9;16 mΩ;3,4 mA
FT40B35T;10485;01/12/2022 15:48;;FRANCISCO C.;;700;72;;#REF!;;;;R22;34 °C;30 °C;1,3 ºC;6500;8480;200 v;;;;0,4;14,3 A;2574,0 W;3,8;24 mΩ;1,6 mA
FT40B35;10486;01/12/2022 16:20;;FRANCISCO C.;;700;72;;#REF!;;;;R22;35 °C;30 °C;1,3 ºC;6500;8480;200 v;;;;0,6;14,7 A;2646,0 W;3,7;17 mΩ;3,0 mA
FT40B35;10487;01/12/2022 16:50;;GUILHERME O.;;700;66;;257;;;;R22;31 °C;26 °C;1,3 ºC;6500;8640;200 v;;;;0,6;13,8 A;2484,0 W;4;24 mΩ;3,6 mA
FT40B35T;10490;02/12/2022 13:56;;FRANCISCO C.;;700;72;;#REF!;;;;R22;35 °C;30 °C;1,4 ºC;6500;9180;200 v;;;;0,5;14,7 A;2646,0 W;4;20 mΩ;1,4 mA
FT40B35T;10489;02/12/2022 13:59;;FRANCISCO C.;;700;72;;#REF!;;;;R22;34 °C;30 °C;1,3 ºC;6500;8500;200 v;;;;0,3;14,4 A;2592,0 W;3,8;18 mΩ;3,7 mA
FT20B35;10492;03/12/2022 10:34;;RUBENS S.;;600;137;;370;;;;R410A;30 °C;27 °C;1,4 ºC;4000 L/h;5687;207 v;;;;0,3;6,7 A;1248,2 W;5,3;17 mΩ;2,5 mA
FT20B35T;10493;03/12/2022 10:35;;RUBENS S.;;600;136;;#REF!;;;;R410A;29 °C;26 °C;1,3 ºC;4000 L/h;5170;200 v;;;;0,3;7,0 A;1254,6 W;4,8;21 mΩ;1,1 mA
FT20B35T;10494;03/12/2022 10:37;;FRANCISCO C.;;600;142;;384;;;;R410A;32 °C;31 °C;1,5 ºC;4000 L/h;6000;200 v;;;;0,5;6,9 A;1236,6 W;5,6;16 mΩ;1,2 mA
FT40D35T;10491;07/12/2022 14:04;;FRANCISCO C.;;700;65;;#REF!;;;;R22;32 °C;25 °C;1,2 ºC;6500;7680;200 v;;;;0,5;13,2 A;2376,0 W;3,8;23 mΩ;2,3 mA
FT50B35T;10496;07/12/2022 14:07;;RUBENS S.;;1000;123;;#REF!;;;;R410A;27 °C;24 °C;1,4 ºC;7000;10026;217 v;;;;0,6;12,3 A;2402,2 W;4,9;21 mΩ;2,9 mA
FT50B35T;10497;07/12/2022 14:09;;RUBENS S.;;1000;125;;#REF!;;;;R410A;27 °C;22 °C;1,3 ºC;7000;8840;219 v;;;;0,6;11,8 A;2325,8 W;4,4;20 mΩ;2,5 mA
FT50B35T;10498;07/12/2022 14:12;;RUBENS S.;;1000;124;;#REF!;;;;R410A;27 °C;24 °C;1,4 ºC;7000;9540;208 v;;;;0,4;12,2 A;2283,8 W;4,9;22 mΩ;3,0 mA
FT50B35;10949;07/12/2022 14:17;;RUBENS S.;;1000;125;;#REF!;;;;R410A;28 °C;26 °C;1,3 ºC;7000;9440;208 v;;;;0,6;12,7 A;2377,4 W;4,6;18 mΩ;1,1 mA
FT50B35T;10500;07/12/2022 14:19;;RUBENS S.;;1000;125;;#REF!;;;;R410A;27 °C;26 °C;1,4 ºC;7000;9639;219 v;;;;0,6;13,7 A;2700,3 W;4,2;17 mΩ;3,4 mA
FT50B35T;10501;07/12/2022 14:20;;RUBENS S.;;1000;134;;#REF!;;;;R410A;27 °C;26 °C;1,3 ºC;7000;9360;215 v;;;;0,6;13,0 A;2515,5 W;4,3;18 mΩ;3,8 mA
FT40B35;10515;10/12/2022 07:00;;RUBENS S.;;700;71;;232;;;;R22;27 °C;31 °C;1,3 ºC;6500;8400;193 v;;;;0,6;13,3 A;2310,2 W;4,2;23 mΩ;1,4 mA
FT40B35;10516;10/12/2022 07:03;;RUBENS S.;;700;76;;250;;;;R22;29 °C;33 °C;1,4 ºC;6500;9215;197 v;;;;0,3;13,0 A;2304,9 W;4,6;17 mΩ;1,9 mA
FT40B35;10488;10/12/2022 11:22;;RUBENS S.;;700;74;;241;;;;R22;28 °C;34 °C;1,5 ºC;6500;9900;197 v;;;;0,6;12,9 A;2287,2 W;5;22 mΩ;1,8 mA
FT40B35T;10531;10/12/2022 11:24;;RUBENS S.;;700;76;;263;;;;R22;31 °C;33 °C;1,5 ºC;6500;9540;197 v;;;;0,4;14,3 A;2535,4 W;4,4;18 mΩ;1,7 mA
FT40D35T;10532;10/12/2022 11:27;;RUBENS S.;;700;74;;259;;;;R22;30 °C;35 °C;1,4 ºC;6500;9180;199 v;;;;0,6;14,2 A;2543,2 W;4,2;22 mΩ;3,2 mA
FH40B60T;10533;13/12/2022 10:17;;RUBENS S.;;700;117;;#REF!;;;;R404A;50 °C;28 °C;#DIV/0!;;;222 v;;;;0,3;12,5 A;2497,5 W;;16 mΩ;1,5 mA
FT20B35T;10495;13/12/2022 10:39;;RUBENS S.;;600;128;;364;;;;R410A;30 °C;27 °C;1,1 ºC;4000 L/h;4590;208 v;;;;0,3;6,7 A;1246,8 W;4,3;19 mΩ;2,0 mA
FT40B35T;10561;13/12/2022 15:35;;RUBENS S.;;700;60;;222;;;;R22;27 °C;23 °C;1,0 ºC;6500;6760;204 v;;;;0,4;12,2 A;2239,9 W;3,5;21 mΩ;2,6 mA
FT40B35T;10562;13/12/2022 15:37;;RUBENS S.;;700;60;;217;;;;R22;27 °C;23 °C;1,1 ºC;6500;7410;196 v;;;;0,5;12,6 A;2222,6 W;3,9;17 mΩ;3,0 mA
FT40B35T;10560;13/12/2022 15:39;;RUBENS S.;;700;62;;245;;;;R22;29 °C;24 °C;1,1 ºC;6500;7280;206 v;;;;0,5;12,4 A;2299,0 W;3,7;16 mΩ;2,9 mA
FT40B35T;10559;13/12/2022 15:40;;RUBENS S.;;700;65;;225;;;;R22;27 °C;25 °C;1,1 ºC;6500;7420;220 v;;;;0,3;12,8 A;2534,4 W;3,4;20 mΩ;1,4 mA
FT40B35T;10558;13/12/2022 15:42;;RUBENS S.;;700;64;;227;;;;R22;28 °C;26 °C;1,2 ºC;6500;7475;201 v;;;;0,6;12,6 A;2279,3 W;3,8;22 mΩ;2,4 mA
FT25B35T;10563;14/12/2022 17:33;;RUBENS S.;;500;63;;245;;;;R22;30 °C;25 °C;0,9 ºC;5500;4800;206 v;;;;0,6;8,5 A;1566,6 W;3,6;24 mΩ;3,2 mA
FT50B35;10502;21/12/2022 06:58;;RUBENS S.;;1000;129;;#REF!;;;;R410A;30 °C;26 °C;1,4 ºC;7000;9962;211 v;;;;0,4;12,2 A;2316,8 W;5;16 mΩ;1,7 mA
FT50B35;10503;21/12/2022 07:04;;RUBENS S.;;1000;115;;#REF!;;;;R410A;27 °C;22 °C;1,2 ºC;7000;8640;215 v;;;;0,3;11,1 A;2147,9 W;4,7;23 mΩ;2,9 mA
FT50B35T;10504;21/12/2022 07:08;;RUBENS S.;;1000;139;;#REF!;;;;R410A;27 °C;27 °C;1,5 ºC;7000;10350;209 v;;;;0,4;12,7 A;2388,9 W;5;18 mΩ;3,5 mA
FT50B35;10505;21/12/2022 07:09;;RUBENS S.;;1000;125;;#REF!;;;;R410A;27 °C;26 °C;1,5 ºC;7000;10260;211 v;;;;0,6;11,6 A;2202,8 W;5,4;23 mΩ;3,3 mA
FT50B35;10506;21/12/2022 07:11;;RUBENS S.;;1000;125;;#REF!;;;;R410A;27 °C;26 °C;1,5 ºC;7000;10386;209 v;;;;0,6;11,3 A;2125,5 W;5,7;18 mΩ;2,1 mA
FT20B35T;10577;21/12/2022 07:14;;RUBENS S.;;600;125;;#REF!;;;;R410A;27 °C;26 °C;1,5 ºC;4000 L/h;6050;2200 v;;;;0,6;5,6 A;11167,2 W;0,6;22 mΩ;1,5 mA
FT20B35;10578;21/12/2022 07:16;;FRANCISCO C.,RUBENS S.;;600;126;;#REF!;;;;R410A;33 °C;25 °C;1,3 ºC;4000 L/h;5310;213 v;;;;0,6;6,9 A;1324,6 W;4,7;24 mΩ;3,2 mA
FT20B35T;10579;21/12/2022 07:18;;FRANCISCO C.;;600;126;;#REF!;;;;R410A;27 °C;26 °C;1,4 ºC;4000 L/h;5500;207 v;;;;0,4;6,5 A;1212,8 W;5,3;22 mΩ;1,7 mA
FT20B35T;10580;21/12/2022 07:20;;RUBENS S.;;600;125;;#REF!;;;;R410A;27 °C;26 °C;1,5 ºC;4000 L/h;6000;219 v;;;;0,5;5,9 A;1168,8 W;6;16 mΩ;2,0 mA
FT20B35T;10581;21/12/2022 07:21;;FRANCISCO C.;;600;123;;370;;;;R410A;30 °C;24 °C;1,4 ºC;4000 L/h;5400;212 v;;;;0,6;6,6 A;1266,9 W;5;19 mΩ;1,3 mA
FT20B35T;10582;21/12/2022 07:24;;RUBENS S.;;600;121;;#REF!;;;;R410A;27 °C;25 °C;1,2 ºC;4000 L/h;4680;213 v;;;;0,6;5,9 A;1131,0 W;4,8;20 mΩ;1,5 mA
FT25B35T;10597;21/12/2022 07:31;;RUBENS S.;;500;60;;228;;;;R22;27 °C;25 °C;0,8 ºC;5500;4635;209 v;;;;0,5;8,1 A;1523,6 W;3,5;22 mΩ;2,4 mA
FT40B35;10593;21/12/2022 07:31;;RUBENS S.;;700;60;;216;;;;R22;27 °C;22 °C;1,2 ºC;6500;7840;196 v;;;;0,3;12,3 A;2169,7 W;4,2;22 mΩ;2,8 mA
FT40B35T;10594;21/12/2022 07:32;;RUBENS S.;;700;66;;246;;;;R22;30 °C;26 °C;1,3 ºC;6500;8400;206 v;;;;0,3;12,8 A;2373,1 W;4,1;16 mΩ;1,8 mA
FT40B35T;10595;21/12/2022 07:34;;FRANCISCO C.;;700;65;;253;;;;R22;30 °C;25 °C;1,3 ºC;6500;8480;200 v;;;;0,5;13,2 A;2376,0 W;4,2;19 mΩ;2,7 mA
FT40B35T;10596;21/12/2022 07:35;;RUBENS S.;;700;61;;229;;;;R22;27 °C;23 °C;1,3 ºC;6500;8160;200 v;;;;0,3;12,7 A;2286,0 W;4,2;16 mΩ;3,3 mA
FT20B35T;10606;21/12/2022 15:32;;FRANCISCO C.,RUBENS S.;;600;108;;#REF!;;;;R410A;27 °C;21 °C;1,2 ºC;4000 L/h;4800;221 v;;;;0,5;6,1 A;1215,3 W;4,6;16 mΩ;2,2 mA
FT40B35;10605;23/12/2022 08:23;;RUBENS S.;;700;65;;248;;;;R22;30 °C;25 °C;1,3 ºC;6500;8260;215 v;;;;0,3;12,9 A;2496,2 W;3,8;23 mΩ;2,2 mA
FT25B35;10604;23/12/2022 09:06;;RUBENS S.;;500;61;;234;;;;R22;29 °C;23 °C;0,9 ºC;5500;4800;220 v;;;;0,5;8,1 A;1603,8 W;3,5;22 mΩ;3,2 mA
FT40B35T;10633;28/12/2022 09:40;;RUBENS S.;;700;71;;260;;;;R22;31 °C;28 °C;1,5 ºC;6500;9900;221 v;;;;0,4;13,6 A;2705,0 W;4,3;24 mΩ;2,7 mA
FT40B35T;10634;28/12/2022 17:08;;RUBENS S.;;700;60;;232;;;;R22;27 °C;22 °C;1,2 ºC;6500;7980;217 v;;;;0,3;12,0 A;2343,6 W;4;16 mΩ;3,1 mA
FT40B35T;10635;28/12/2022 17:12;;RUBENS S.;;700;66;;225;;;;R22;27 °C;28 °C;1,5 ºC;6500;9435;220 v;;;;0,6;12,0 A;2376,0 W;4,6;24 mΩ;2,4 mA
FT40B35T;10636;28/12/2022 17:12;;RUBENS S.;;700;71;;246;;;;R22;29 °C;28 °C;1,4 ºC;6500;8912;220 v;;;;0,4;12,8 A;2534,4 W;4,1;19 mΩ;2,5 mA
FT40B35T;10637;28/12/2022 17:18;;RUBENS S.;;700;65;;241;;;;R22;28 °C;25 °C;1,2 ºC;6500;7798;221 v;;;;0,4;12,6 A;2506,1 W;3,6;22 mΩ;2,2 mA
FT40B35T;10639;28/12/2022 17:21;;RUBENS S.;;700;67;;252;;;;R22;31 °C;28 °C;1,3 ºC;6500;8550;215 v;;;;0,3;13,0 A;2515,5 W;4;18 mΩ;3,6 mA
FT40B35T;10638;28/12/2022 17:25;;RUBENS S.;;700;72;;264;;;;R22;32 °C;29 °C;1,2 ºC;6500;7910;222 v;;;;0,5;13,6 A;2717,3 W;3,4;23 mΩ;2,2 mA
FT40B35T;10640;28/12/2022 17:28;;RUBENS S.;;700;65;;219;;;;R22;26 °C;25 °C;1,4 ºC;6500;9100;200 v;;;;0,5;12,1 A;2178,0 W;4,9;18 mΩ;2,3 mA
FT40B35T;10641;29/12/2022 06:10;;RUBENS S.;;700;66;;243;;;;R22;30 °C;26 °C;1,4 ºC;6500;9350;222 v;;;;0,3;12,4 A;2477,5 W;4,4;21 mΩ;2,7 mA
FT40B35T;10642;29/12/2022 06:16;;RUBENS S.;;700;70;;275;;;;R22;32 °C;27 °C;1,2 ºC;6500;7868;218 v;;;;0,6;14,0 A;2746,8 W;3,3;16 mΩ;2,0 mA
FT40B35T;10643;29/12/2022 06:19;;RUBENS S.;;700;72;;232;;;;R22;27 °C;29 °C;1,5 ºC;6500;9918;218 v;;;;0,6;12,2 A;2393,6 W;4,8;16 mΩ;3,5 mA
FT40B35T;10644;29/12/2022 06:23;;RUBENS S.;;700;54;;193;;;;R22;23 °C;21 °C;1,2 ºC;6500;7800;216 v;;;;0,5;10,6 A;2060,6 W;4,4;16 mΩ;1,6 mA
FT25B35T;10647;29/12/2022 06:43;;RUBENS S.;;500;70;;243;;;;R22;30 °C;27 °C;0,9 ºC;5500;4720;222 v;;;;0,6;8,0 A;1604,4 W;3,4;16 mΩ;2,0 mA
FT25B35T;10648;29/12/2022 06:46;;RUBENS S.;;500;60;;243;;;;R22;30 °C;22 °C;1,1 ºC;5500;6100;222 v;;;;0,6;8,4 A;1668,3 W;4,3;21 mΩ;1,4 mA
FT25B35T;10649;29/12/2022 06:48;;RUBENS S.;;500;61;;216;;;;R22;27 °C;23 °C;1,1 ºC;5500;5800;221 v;;;;0,3;7,8 A;1541,5 W;4,4;20 mΩ;3,7 mA
FT25B35T;10650;29/12/2022 06:51;;RUBENS S.;;500;66;;216;;;;R22;27 °C;26 °C;1,2 ºC;5500;6660;220 v;;;;0,5;7,7 A;1532,5 W;5,1;21 mΩ;1,5 mA
FT25B35T;10651;29/12/2022 07:41;;RUBENS S.;;500;65;;210;;;;R22;26 °C;25 °C;1,1 ºC;5500;6050;207 v;;;;0,4;7,7 A;1427,1 W;4,9;16 mΩ;1,1 mA
FT40B35T;10645;01/01/2023 20:53;;RUBENS S.;;700;72;;268;;;;R22;31 °C;29 °C;1,5 ºC;6500;9690;219 v;;;;0,5;13,8 A;2720,0 W;4,1;16 mΩ;3,7 mA
FT20B35T;10652;02/01/2023 16:12;;RUBENS S.;;600;115;;335;;;;R410A;27 °C;20 °C;1,4 ºC;4000 L/h;5700;218 v;;;;0,4;6,2 A;1208,6 W;5,5;23 mΩ;1,8 mA
FT20B35T;10653;02/01/2023 16:18;;RUBENS S.;;600;130;;#REF!;;;;R410A;28 °C;27 °C;1,6 ºC;4000 L/h;6435;218 v;;;;0,3;6,8 A;1334,2 W;5,6;23 mΩ;1,6 mA
FT20B35T;10654;02/01/2023 16:20;;RUBENS S.;;600;114;;#REF!;;;;R410A;27 °C;21 °C;1,3 ºC;4000 L/h;5130;220 v;;;;0,5;6,2 A;1233,5 W;4,8;16 mΩ;1,1 mA
FT20B35T;10655;02/01/2023 16:23;;RUBENS S.;;600;121;;#REF!;;;;R410A;27 °C;22 °C;1,3 ºC;4000 L/h;5103;222 v;;;;0,6;6,4 A;1268,7 W;4,7;16 mΩ;3,0 mA
FT20B35T;10656;02/01/2023 16:58;;RUBENS S.;;600;130;;378;;;;R410A;31 °C;27 °C;1,5 ºC;4000 L/h;6050;222 v;;;;0,4;6,8 A;1356,6 W;5,2;21 mΩ;2,4 mA
FT20B35T;10657;02/01/2023 17:02;;RUBENS S.;;600;135;;#REF!;;;;R410A;33 °C;29 °C;1,4 ºC;4000 L/h;5700;220 v;;;;0,5;6,6 A;1298,9 W;5,1;18 mΩ;1,2 mA
FT20B35T;10658;03/01/2023 15:33;;RUBENS S.;;600;120;;345;;;;R410A;27 °C;23 °C;1,4 ºC;4000 L/h;5500;219 v;;;;0,5;6,3 A;1241,7 W;5,2;24 mΩ;3,3 mA
FT20B35T;10666;04/01/2023 16:13;;RUBENS S.;;600;142;;#REF!;;;;R410A;29 °C;31 °C;1,3 ºC;4000 L/h;5130;198 v;;;;0,5;6,6 A;1176,1 W;5,1;20 mΩ;1,9 mA
FT20B35T;10667;04/01/2023 16:21;;RUBENS S.;;600;139;;#REF!;;;;R410A;27 °C;30 °C;1,4 ºC;4000 L/h;5670;207 v;;;;0,4;6,4 A;1194,2 W;5,5;19 mΩ;2,2 mA
FT20B35T;10668;04/01/2023 16:26;;RUBENS S.;;600;125;;335;;;;R410A;27 °C;26 °C;1,4 ºC;4000 L/h;5490;265 v;;;;0,5;5,8 A;1392,8 W;4,6;24 mΩ;2,3 mA
FT20B35T;10669;04/01/2023 16:28;;RUBENS S.;;600;118;;#REF!;;;;R410A;27 °C;24 °C;1,6 ºC;4000 L/h;6523;210 v;;;;0,3;6,0 A;1124,6 W;6,7;17 mΩ;2,9 mA
FT50B35T;10660;09/01/2023 12:05;;RUBENS S.;;1000;128;;#REF!;;;;R410A;27 °C;27 °C;1,4 ºC;7000;10000;210 v;;;;0,6;12,6 A;2381,4 W;4,9;18 mΩ;3,3 mA
FT50B35T;10661;09/01/2023 13:53;;RUBENS S.;;1000;128;;#REF!;;;;R410A;27 °C;27 °C;1,4 ºC;7000;9664;213 v;;;;0,3;12,5 A;2396,3 W;4,7;19 mΩ;1,6 mA
FT40B35T;10720;16/01/2023 14:23;;RUBENS S.;;700;65;;208;;;;R22;25 °C;25 °C;1,4 ºC;6500;9100;200 v;;;;0,6;12,0 A;2160,0 W;4,9;16 mΩ;1,2 mA
FT40B35T;10721;16/01/2023 14:28;;RUBENS S.;;700;68;;237;;;;R22;29 °C;27 °C;1,4 ºC;6500;9100;207 v;;;;0,5;12,4 A;2310,1 W;4,6;21 mΩ;1,3 mA
FT40B35T;10722;16/01/2023 14:31;;RUBENS S.;;640;72;;235;;;;R22;28 °C;35 °C;1,6 ºC;6500;10270;193 v;;;;0,4;13,2 A;2292,8 W;5,2;22 mΩ;3,6 mA
FT40B35T;10723;16/01/2023 14:32;;RUBENS S.;;700;65;;220;;;;R22;26 °C;26 °C;1,4 ºC;6500;9100;200 v;;;;0,3;12,1 A;2178,0 W;4,9;18 mΩ;3,7 mA
FT40B35T;10724;16/01/2023 14:35;;RUBENS S.;;620;65;;220;;;;R22;27 °C;27 °C;1,3 ºC;6500;8385;200 v;;;;0,3;12,3 A;2214,0 W;4,4;20 mΩ;2,4 mA
FT40B35T;10725;16/01/2023 14:36;;RUBENS S.;;650;63;;237;;;;R22;29 °C;28 °C;1,3 ºC;6500;8220;195 v;;;;0,4;13,0 A;2281,5 W;4,2;19 mΩ;2,1 mA
FT40B35T;10726;16/01/2023 14:39;;RUBENS S.;;700;65;;220;;;;R22;26 °C;25 °C;1,4 ºC;6500;9100;203 v;;;;0,4;12,1 A;2210,7 W;4,8;23 mΩ;3,1 mA
FT40B35T;10727;16/01/2023 14:40;;RUBENS S.;;650;68;;244;;;;R22;30 °C;29 °C;1,4 ºC;6500;8970;197 v;;;;0,6;13,5 A;2393,6 W;4,4;19 mΩ;2,3 mA
FT40B35T;10728;16/01/2023 14:41;;RUBENS S.;;650;68;;240;;;;R22;29 °C;31 °C;1,4 ºC;6500;8970;198 v;;;;0,5;13,2 A;2352,2 W;4,4;17 mΩ;2,4 mA
FT40B35;10729;17/01/2023 11:14;;RUBENS S.;;640;72;;261;;;;R22;32 °C;35 °C;1,6 ºC;6500;10275;190 v;;;;0,4;14,5 A;2479,5 W;4,8;18 mΩ;2,1 mA
FT40B35;10730;17/01/2023 11:16;;RUBENS S.;;600;72;;253;;;;R22;31 °C;34 °C;1,7 ºC;6500;11256;193 v;;;;0,3;13,8 A;2397,1 W;5,5;20 mΩ;1,6 mA
FT40B35;10737;17/01/2023 11:18;;RUBENS S.;;700;74;;260;;;;R22;31 °C;31 °C;1,5 ºC;6500;9440;195 v;;;;0,6;14,4 A;2527,2 W;4,3;24 mΩ;3,7
FT40B35;10731;17/01/2023 11:21;;;;680;66;;#REF!;;;;R22;30 °C;27 °C;1,2 ºC;6500;7500;207 v;;;;0,5;6,7 A;1240,8 W;7;22 mΩ;3,5 mA
FT40B35;10732;17/01/2023 11:23;;RUBENS S.;;700;69;;229;;;;R22;28 °C;27 °C;1,3 ºC;6500;8220;194 v;;;;0,6;12,8 A;2234,9 W;4,3;18 mΩ;2,1 mA
FT40B35;10733;17/01/2023 11:25;;RUBENS S.;;640;69;;#REF!;;;;R22;30 °C;31 °C;1,3 ºC;6500;8520;194 v;;;;0,3;13,3 A;2322,2 W;4,3;22 mΩ;2,5 mA
FT40B35;10734;17/01/2023 11:27;;RUBENS S.;;700;65;;230;;;;R22;27 °C;25 °C;1,2 ºC;6500;7670;196 v;;;;0,6;12,8 A;2257,9 W;4;20 mΩ;2,5 mA
FT40B35;10735;17/01/2023 11:30;;RUBENS S.;;650;71;;246;;;;R22;30 °C;31 °C;1,5 ºC;6500;9945;200 v;;;;0,4;13,3 A;2394,0 W;4,8;19 mΩ;3,3 mA
FT40B35;10736;17/01/2023 11:32;;RUBENS S.;;660;71;;243;;;;R22;30 °C;30 °C;1,5 ºC;6500;10010;198 v;;;;0,6;13,6 A;2423,5 W;4,8;17 mΩ;2,9 mA
FT40B35;10738;17/01/2023 11:35;;RUBENS S.;;630;72;;252;;;;R22;31 °C;32 °C;1,6 ºC;6500;10542;197 v;;;;0,3;13,8 A;2446,7 W;5;23 mΩ;3,4 mA
FT25B35T;10739;18/01/2023 07:31;;RUBENS S.;;470;65;;226;;;;R22;28 °C;26 °C;1,0 ºC;5500;5580;194 v;;;;0,5;8,4 A;1459,7 W;4,4;16 mΩ;1,3 mA
FT25B35T;10740;18/01/2023 07:32;;RUBENS S.;;500;72;;#REF!;;;;R22;28 °C;30 °C;1,1 ºC;5500;6300;199 v;;;;0,4;8,9 A;1588,6 W;4,6;17 mΩ;3,3 mA
FT50D35T;10717;18/01/2023 07:36;;RUBENS S.;;1000;128;;#REF!;;;;R410A;27 °C;27 °C;1,6 ºC;7000;11050;208 v;;;;0,4;12,4 A;2321,3 W;5,5;19 mΩ;1,8 mA
FT50D35T ;10718;18/01/2023 07:38;;RUBENS S.;;1000;128;;#REF!;;;;R410A;27 °C;27 °C;1,6 ºC;7000;11050;215 v;;;;0,4;12,0 A;2322,0 W;5,5;24 mΩ;1,5 mA
FT25B35T;10741;18/01/2023 13:03;;RUBENS S.;;450;66;;225;;;;R22;28 °C;30 °C;1,1 ºC;5500;6200;201 v;;;;0,6;8,5 A;1528,6 W;4,7;22 mΩ;2,3 mA
FT25B35T;10742;18/01/2023 13:15;;RUBENS S.;;500;73;;246;;;;R22;29 °C;31 °C;1,0 ºC;5500;5580;201 v;;;;0,5;9,0 A;1631,7 W;4;18 mΩ;1,1 mA
FT25B35T;10743;18/01/2023 13:23;;RUBENS S.;;500;68;;216;;;;R22;27 °C;31 °C;1,2 ºC;5500;6330;205 v;;;;0,3;8,1 A;1490,8 W;4,9;20 mΩ;3,9 mA
FT25B35T;10744;18/01/2023 13:25;;RUBENS S.;;500;71;;240;;;;R22;28 °C;28 °C;1,0 ºC;5500;5490;201 v;;;;0,6;8,7 A;1575,6 W;4,1;17 mΩ;2,4 mA
FT25B35T;10745;18/01/2023 13:29;;RUBENS S.;;500;70;;231;;;;R22;27 °C;27 °C;1,1 ºC;5500;6200;203 v;;;;0,6;8,5 A;1547,5 W;4,7;20 mΩ;1,4 mA
FT25B35T;10746;18/01/2023 14:02;;RUBENS S.;;500;72;;240;;;;R22;29 °C;29 °C;0,9 ºC;5500;5008;200 v;;;;0,3;8,7 A;1560,6 W;3,7;22 mΩ;1,4 mA
FT25B35T;10747;18/01/2023 14:04;;RUBENS S.;;500;73;;233;;;;R22;28 °C;32 °C;1,1 ºC;5500;6200;202 v;;;;0,6;8,5 A;1547,1 W;4,7;24 mΩ;3,9 mA
FT25B35T;10748;18/01/2023 14:07;;RUBENS S.;;500;72;;243;;;;R22;30 °C;30 °C;1,0 ºC;5500;5562;198 v;;;;0,5;8,9 A;1587,8 W;4,1;22 mΩ;1,6 mA
FT40B35T;10768;18/01/2023 15:30;;RUBENS S.;;700;70;;219;;;;R22;27 °C;27 °C;1,5 ºC;6500;9750;203 v;;;;0,6;12,0 A;2192,4 W;5,2;23 mΩ;2,2 mA
FT20B35T;10749;19/01/2023 10:22;;RUBENS S.;;600;137;;#REF!;;;;R410A;28 °C;26 °C;1,5 ºC;4000 L/h;6100;208 v;;;;0,5;6,6 A;1226,2 W;5,8;17 mΩ;1,8 mA
FT20B35T;10750;19/01/2023 10:25;;RUBENS S.;;600;132;;#REF!;;;;R410A;27 °C;25 °C;1,5 ºC;4000 L/h;6100;207 v;;;;0,3;6,3 A;1177,4 W;6;22 mΩ;1,1 mA
FT20B35T;10751;19/01/2023 10:28;;RUBENS S.;;600;127;;#REF!;;;;R410A;28 °C;25 °C;1,5 ºC;4000 L/h;6120;204 v;;;;0,6;6,6 A;1211,8 W;5,9;17 mΩ;1,3 mA
FT20B35T;10752;19/01/2023 10:31;;RUBENS S.;;600;135;;#REF!;;;;R410A;28 °C;27 °C;1,2 ºC;4000 L/h;4860;199 v;;;;0,5;6,7 A;1201,8 W;4,7;24 mΩ;3,9 mA
FT20B35T;10753;19/01/2023 10:35;;RUBENS S.;;600;134;;#REF!;;;;R410A;28 °C;25 °C;1,5 ºC;4000 L/h;6160;283 v;;;;0,4;6,4 A;1630,1 W;4,4;19 mΩ;3,5 mA
FT20B35T;10754;19/01/2023 10:36;;RUBENS S.;;600;135;;#REF!;;;;R410A;30 °C;27 °C;1,8 ºC;4000 L/h;7308;203 v;;;;0,6;7,2 A;1313,6 W;6,5;20 mΩ;3,3 mA
FT20B35T;10755;19/01/2023 10:38;;RUBENS S.;;600;133;;#REF!;;;;R410A;27 °C;25 °C;1,5 ºC;4000 L/h;6170;201 v;;;;0,6;6,5 A;1175,9 W;6,1;22 mΩ;1,1 mA
FT20B35T;10756;19/01/2023 10:41;;JAIR R.;;600;135;;340;;;;R410A;27 °C;29 °C;1,4 ºC;4000 L/h;5580;206 v;;;;0,4;6,0 A;1112,4 W;5,8;24 mΩ;3,1 mA
FT20B35T;10757;19/01/2023 10:44;;RUBENS S.;;600;129;;#REF!;;;;R410A;27 °C;25 °C;1,5 ºC;4000 L/h;6110;205 v;;;;0,3;6,4 A;1180,8 W;6;20 mΩ;2,6 mA
FT20B35;10758;19/01/2023 10:47;;RUBENS S.;;600;157;;#REF!;;;;R410A;30 °C;31 °C;1,5 ºC;4000 L/h;6127;204 v;;;;0,4;6,0 A;1105,3 W;6,4;24 mΩ;2,2 mA
FT20B35;10767;19/01/2023 10:49;;RUBENS S.;;600;133;;#REF!;;;;R410A;29 °C;26 °C;1,5 ºC;4000 L/h;6100;199 v;;;;0,5;6,7 A;1207,1 W;5,9;21 mΩ;3,4 mA
FT40D35T ;10719;19/01/2023 10:51;;RUBENS S.;;700;72;;235;;;;R22;28 °C;30 °C;1,4 ºC;6500;8840;194 v;;;;0,6;13,5 A;2357,1 W;4,4;20 mΩ;1,6 mA
FT50B35T;10761;20/01/2023 07:22;;RUBENS S.;;1000;149;;#REF!;;;;R410A;29 °C;33 °C;1,6 ºC;7000;11063;218 v;;;;0,5;13,3 A;2609,5 W;4,9;18 mΩ;3,6 mA
FT50B35T;10762;20/01/2023 07:24;;RUBENS S.;;1000;149;;#REF!;;;;R410A;28 °C;33 °C;1,7 ºC;7000;11760;208 v;;;;0,3;12,8 A;2396,2 W;5,7;17 mΩ;2,4 mA
FT50B35T;10763;20/01/2023 07:26;;RUBENS S.;;1000;149;;#REF!;;;;R410A;27 °C;33 °C;1,6 ºC;7000;11063;209 v;;;;0,4;12,6 A;2370,1 W;5,4;17 mΩ;2,1 mA
FT50B35;10764;20/01/2023 07:27;;RUBENS S.;;1000;146;;#REF!;;;;R410A;28 °C;32 °C;1,7 ºC;7000;11620;208 v;;;;0,4;12,6 A;2358,7 W;5,7;21 mΩ;1,6 mA
FT50B35T;10759;20/01/2023 07:30;;RUBENS S.;;850;146;;#REF!;;;;R410A;29 °C;32 °C;1,7 ºC;7000;11760;216 v;;;;0,5;13,6 A;2643,8 W;5,2;24 mΩ;3,4 mA
FT50B35T;10760;20/01/2023 09:13;;JAIR R.;;950;134;;#REF!;;;;R410A;29 °C;27 °C;1,5 ºC;7000;10500;215 v;;;;0,4;13,4 A;2592,9 W;4,7;22 mΩ;3,6 mA
FT40D35T;10795;26/01/2023 15:30;;RUBENS S.;;660;63;;237;;;;R22;29 °C;26 °C;1,4 ºC;6500;8970;199 v;;;;0,6;13,2 A;2364,1 W;4,4;18 mΩ;1,4 mA
FT40D35T;10820;26/01/2023 16:01;;RUBENS S.;;690;71;;243;;;;R22;30 °C;32 °C;1,4 ºC;6500;9035;197 v;;;;0,6;13,3 A;2358,1 W;4,5;18 mΩ;2,9 mA
FT50B35T;10847;07/02/2023 18:07;;GUILHERME O.;;1000;144;;#REF!;;;;R410A;33 °C;27 °C;1,5 ºC;7000;10440;216 v;;;;0,5;14,8 A;2877,1 W;4,2;18 mΩ;3,3 mA
FT50B35T;10841;08/02/2023 17:41;;GUILHERME O.;;1000;144;;#REF!;;;;R410A;32 °C;27 °C;1,6 ºC;7000;11400;211 v;;;;0,5;14,0 A;2658,6 W;5;19 mΩ;3,6 mA
FT50B35T;10842;09/02/2023 09:09;;GUILHERME O.;;1000;136;;#REF!;;;;R410A;33 °C;25 °C;1,4 ºC;7000;9690;210 v;;;;0,4;15,0 A;2835,0 W;4;20 mΩ;3,3 mA
FT50B35T;10844;09/02/2023 15:01;;GUILHERME O.;;1000;130;;#REF!;;;;R410A;30 °C;25 °C;1,5 ºC;7000;10260;212 v;;;;0,3;13,0 A;2480,4 W;4,8;24 mΩ;3,0 mA
FT40B35T;10879;10/02/2023 11:04;;FRANCISCO C.;;700;66;;#REF!;;;;R22;29 °C;31 °C;1,3 ºC;6500;8480;194 v;;;;0,4;13,5 A;2357,1 W;4,2;22 mΩ;1,3 mA
FT40B35T;10878;10/02/2023 11:08;;FRANCISCO C.;;700;65;;231;;;;R22;27 °C;28 °C;1,3 ºC;6500;8480;196 v;;;;0,3;12,8 A;2257,9 W;4,4;21 mΩ;2,2 mA
FT40B35T;10880;10/02/2023 11:09;;FRANCISCO C.;;700;66;;#REF!;;;;R22;33 °C;26 °C;1,3 ºC;6500;8480;197 v;;;;0,3;14,4 A;2553,1 W;3,9;19 mΩ;1,7 mA
FT40B35T;10881;10/02/2023 11:11;;FRANCISCO C.;;700;70;;230;;;;R22;28 °C;28 °C;1,4 ºC;6500;8800;195 v;;;;0,4;13,0 A;2281,5 W;4,5;20 mΩ;1,5 mA
FT40B35T;10882;10/02/2023 11:14;;FRANCISCO C.;;700;66;;229;;;;R22;28 °C;26 °C;1,4 ºC;6500;9100;200 v;;;;0,3;12,5 A;2250,0 W;4,7;22 mΩ;1,9 mA
FT40B35T;10883;10/02/2023 11:16;;FRANCISCO C.;;700;66;;268;;;;R22;31 °C;26 °C;1,2 ºC;6500;7950;194 v;;;;0,4;14,9 A;2601,5 W;3,6;21 mΩ;2,1 mA
FT40B35T;10884;10/02/2023 11:18;;FRANCISCO C.;;700;72;;270;;;;R22;33 °C;29 °C;1,4 ºC;6500;8840;194 v;;;;0,6;14,6 A;2549,2 W;4;24 mΩ;2,1 mA
FT40B35T;10885;10/02/2023 11:21;;FRANCISCO C.;;700;74;;274;;;;R22;33 °C;31 °C;1,3 ºC;6500;8480;194 v;;;;0,3;14,8 A;2584,1 W;3,8;17 mΩ;3,1 mA
FT40B35T;10886;10/02/2023 11:24;;FRANCISCO C.;;700;61;;207;;;;R22;25 °C;23 °C;1,4 ºC;6500;9100;204 v;;;;0,6;11,6 A;2129,8 W;5;18 mΩ;1,6 mA
FT40B35T;10887;10/02/2023 15:07;;FRANCISCO C.;;700;66;;220;;;;R22;27 °C;26 °C;1,4 ºC;6500;9100;203 v;;;;0,6;12,0 A;2192,4 W;4,8;21 mΩ;3,7 mA
FT40B35T;10888;10/02/2023 15:09;;FRANCISCO C.;;700;64;;220;;;;R22;27 °C;26 °C;1,3 ºC;6500;8450;194 v;;;;0,5;12,3 A;2147,6 W;4,6;17 mΩ;3,8 mA
FT40B35T;10889;10/02/2023 15:10;;FRANCISCO C.;;700;65;;215;;;;R22;26 °C;25 °C;1,4 ºC;6500;9100;203 v;;;;0,6;12,2 A;2228,9 W;4,7;20 mΩ;2,7 mA
FT25B35;10890;13/02/2023 08:48;;RUBENS S.;;500;62;;220;;;;R22;27 °C;24 °C;0,9 ºC;5500;5056;204 v;;;;0,3;8,1 A;1487,2 W;4;17 mΩ;3,7 mA
FT25B35;10891;13/02/2023 08:50;;RUBENS S.;;500;64;;217;;;;R22;26 °C;26 °C;1,3 ºC;5500;7150;200 v;;;;0,4;8,2 A;1467,0 W;5,7;18 mΩ;2,7 mA
FT25B35;10892;13/02/2023 08:52;;RUBENS S.;;500;64;;220;;;;R22;27 °C;26 °C;0,9 ºC;5500;5000;202 v;;;;0,4;8,2 A;1483,5 W;3,9;16 mΩ;1,2 mA
FT25B35T;10894;13/02/2023 08:55;;FRANCISCO C.;;500;65;;217;;;;R22;26 °C;28 °C;1,1 ºC;5500;6050;203 v;;;;0,6;8,0 A;1465,3 W;4,8;24 mΩ;3,6 mA
FT25B35T;10893;13/02/2023 08:57;;FRANCISCO C.;;500;63;;219;;;;R22;26 °C;25 °C;1,2 ºC;5500;6600;203 v;;;;0,3;8,0 A;1465,3 W;5,2;17 mΩ;1,0 mA
FT25B35T;10895;13/02/2023 08:59;;FRANCISCO C.;;500;66;;220;;;;R22;27 °C;26 °C;1,3 ºC;5500;7150;207 v;;;;0,5;8,1 A;1509,0 W;5,5;20 mΩ;2,5 mA
FT25B35T;10896;13/02/2023 09:00;;FRANCISCO C.;;500;70;;253;;;;R22;31 °C;27 °C;1,1 ºC;5500;6000;200 v;;;;0,3;9,1 A;1638,0 W;4,3;21 mΩ;1,6 mA
FT25B35T;10897;13/02/2023 09:02;;FRANCISCO C.;;500;66;;244;;;;R22;30 °C;26 °C;1,1 ºC;5500;6000;200 v;;;;0,4;8,9 A;1602,0 W;4,4;21 mΩ;1,6 mA
FT50B35T;10846;16/02/2023 14:05;;GUILHERME O.;;1000;133;;#REF!;;;;R410A;33 °C;27 °C;1,4 ºC;7000;10080;217 v;;;;0,6;14,6 A;2857,2 W;4,1;21 mΩ;3,3 mA
FT40D35T;10925;22/02/2023 08:58;;RUBENS S.;;700;71;;242;;;;R22;29 °C;28 °C;1,2 ºC;6500;8092;198 v;;;;0,5;12,8 A;2281,0 W;4,1;22 mΩ;2,0 mA
FH40D60T;10854;22/02/2023 08:59;;RUBENS S.;;770;113;;469;;;;R404A;54 °C;27 °C;#DIV/0!;;;213 v;;;;0,4;11,7 A;2242,9 W;;18 mΩ;1,2 mA
FT50B35T;10843;22/02/2023 11:18;;RUBENS S.;;1000;135;;#REF!;;;;R410A;31 °C;29 °C;1,6 ºC;7000;11200;217 v;;;;0,6;13,1 A;2558,4 W;5,1;23 mΩ;1,7 mA
FT50B35T;10845;22/02/2023 11:22;;RUBENS S.;;1000;138;;#REF!;;;;R410A;30 °C;28 °C;1,7 ºC;7000;11685;218 v;;;;0,3;14,2 A;2786,0 W;4,9;20 mΩ;1,1 mA
FT50B35T;10840;22/02/2023 11:24;;RUBENS S.;;1000;140;;#REF!;;;;R410A;32 °C;28 °C;1,7 ºC;7000;11799;217 v;;;;0,5;13,5 A;2636,6 W;5,2;23 mΩ;3,1 mA
FT50B35T;10848;22/02/2023 11:26;;RUBENS S.;;1000;139;;#REF!;;;;R410A;30 °C;28 °C;1,8 ºC;7000;12400;213 v;;;;0,4;13,5 A;2588,0 W;5,6;18 mΩ;2,3 mA
FT50B35T;10926;24/02/2023 08:08;;RUBENS S.;;1000;133;;#REF!;;;;R410A;29 °C;27 °C;1,6 ºC;7000;11070;212 v;;;;0,5;12,4 A;2365,9 W;5,4;19 mΩ;3,3 mA
FT50B35T;10927;24/02/2023 10:52;;RUBENS S.;;1000;128;;#REF!;;;;R410A;28 °C;24 °C;1,5 ºC;7000;10800;211 v;;;;0,4;11,5 A;2183,9 W;5,8;19 mΩ;1,8 mA
FT50B35T;10929;27/02/2023 10:25;;RUBENS S.;;1000;132;;#REF!;;;;R410A;28 °C;26 °C;1,6 ºC;7000;11070;216 v;;;;0,3;12,4 A;2410,6 W;5,3;17 mΩ;3,3 mA
FT50B35T;10930;27/02/2023 10:28;;RUBENS S.;;1000;135;;#REF!;;;;R410A;28 °C;29 °C;1,6 ºC;7000;10854;218 v;;;;0,6;12,5 A;2452,5 W;5,1;19 mΩ;3,5 mA
FT50B35T;10928;27/02/2023 11:00;;JAIR R.;;1000;135;;#REF!;;;;R410A;29 °C;29 °C;1,6 ºC;7000;11070;211 v;;;;0,5;12,6 A;2392,7 W;5,4;21 mΩ;3,4 mA
FT50B35T;10931;27/02/2023 13:55;;RUBENS S.;;1000;132;;#REF!;;;;R410A;27 °C;28 °C;1,6 ºC;7000;11034;209 v;;;;0,5;11,6 A;2182,0 W;5,9;22 mΩ;2,5 mA
FT50B35T;10932;27/02/2023 14:00;;RUBENS S.;;1000;142;;#REF!;;;;R410A;31 °C;29 °C;1,6 ºC;7000;11070;213 v;;;;0,6;13,4 A;2568,8 W;5;16 mΩ;3,3 mA
FT50B35T;10933;27/02/2023 14:03;;RUBENS S.;;1000;140;;#REF!;;;;R410A;33 °C;29 °C;1,5 ºC;7000;10300;213 v;;;;0,6;12,5 A;2396,3 W;5;22 mΩ;1,5 mA
FT50D35T;10934;28/02/2023 08:54;;RUBENS S.;;1000;142;;#REF!;;;;R410A;32 °C;28 °C;1,5 ºC;7000;10200;213 v;;;;0,6;13,6 A;2607,1 W;4,6;24 mΩ;1,3 mA
FT40B35T;10984;09/03/2023 11:27;;RUBENS S.;;700;72;;227;;;;R22;28 °C;29 °C;1,4 ºC;6500;9100;194 v;;;;0,4;12,6 A;2200,0 W;4,8;17 mΩ;2,2 mA
FT40B35T;10985;09/03/2023 11:29;;RUBENS S.;;700;72;;226;;;;R22;27 °C;30 °C;1,4 ºC;6500;9100;202 v;;;;0,4;12,6 A;2290,7 W;4,6;21 mΩ;3,5 mA
FT40B35T;10986;09/03/2023 11:31;;RUBENS S.;;670;65;;226;;;;R22;28 °C;25 °C;1,5 ºC;6500;9750;197 v;;;;0,6;12,4 A;2198,5 W;5,2;20 mΩ;3,7 mA
FT40B35T;10987;09/03/2023 11:32;;RUBENS S.;;700;62;;210;;;;R22;25 °C;25 °C;1,3 ºC;6500;8450;201 v;;;;0,3;12,3 A;2225,1 W;4,4;23 mΩ;3,4 mA
FT40B35T;10988;09/03/2023 11:35;;RUBENS S.;;700;71;;237;;;;R22;29 °C;33 °C;1,4 ºC;6500;9030;196 v;;;;0,6;12,9 A;2275,6 W;4,6;21 mΩ;1,2 mA
FT40B35T;10989;09/03/2023 11:36;;RUBENS S.;;700;60;;203;;;;R22;25 °C;23 °C;1,5 ºC;6500;9750;205 v;;;;0,3;12,6 A;2324,7 W;4,9;21 mΩ;3,4 mA
FT40B35T;10990;09/03/2023 11:38;;RUBENS S.;;700;76;;244;;;;R22;30 °C;33 °C;1,7 ºC;6500;11050;196 v;;;;0,5;13,2 A;2328,5 W;5,5;19 mΩ;3,2 mA
FT40B35T;10991;09/03/2023 11:40;;RUBENS S.;;700;57;;210;;;;R22;25 °C;21 °C;1,3 ºC;6500;8450;203 v;;;;0,4;11,9 A;2174,1 W;4,5;18 mΩ;1,7 mA
FT40B35T;10992;09/03/2023 11:42;;RUBENS S.;;740;72;;246;;;;R22;30 °C;32 °C;1,4 ºC;6500;9090;197 v;;;;0,5;13,0 A;2304,9 W;4,6;17 mΩ;3,1 mA
FT40B35T;10993;09/03/2023 11:45;;RUBENS S.;;670;69;;238;;;;R22;29 °C;27 °C;1,2 ºC;6500;8060;204 v;;;;0,3;12,6 A;2313,4 W;4,1;21 mΩ;1,9 mA
FT40D35T;10983;09/03/2023 15:07;;RUBENS S.;;700;71;;#REF!;;;;R22;30 °C;30 °C;1,3 ºC;6500;8680;193 v;;;;0,6;13,4 A;2327,6 W;4,3;19 mΩ;2,5 mA
FT50B35T;11116;10/03/2023 11:55;;RUBENS S.;;1000;145;;377;;;;R410A;30 °C;29 °C;1,4 ºC;7000;9940;218 v;;;;0,4;11,0 A;2158,2 W;5,4;19 mΩ;3,5 mA
FT50B35;10994;10/03/2023 14:14;;RUBENS S.;;1000;143;;#REF!;;;;R410A;30 °C;27 °C;1,7 ºC;7000;11590;212 v;;;;0,6;14,1 A;2682,6 W;5;18 mΩ;2,1 mA
FT50B35T;10995;10/03/2023 14:16;;RUBENS S.;;1000;139;;#REF!;;;;R410A;28 °C;30 °C;1,5 ºC;7000;10560;212 v;;;;0,6;12,1 A;2308,7 W;5,3;22 mΩ;3,8 mA
FT50B35T;10996;13/03/2023 08:03;;RUBENS S.;;1000;136;;#REF!;;;;R410A;30 °C;28 °C;1,5 ºC;7000;10448;219 v;;;;0,3;13,6 A;2680,6 W;4,5;23 mΩ;3,1 mA
FT40D35T;11009;13/03/2023 09:42;;RUBENS S.;;700;61;;#REF!;;;;R22;29 °C;24 °C;1,3 ºC;6500;8680;200 v;;;;0,4;12,5 A;2250,0 W;4,5;21 mΩ;3,5 mA
FT50B35T;11117;13/03/2023 12:15;;RUBENS S.;;1000;140;;#REF!;;;;R410A;26 °C;28 °C;1,6 ºC;7000;11200;218 v;;;;0,3;11,4 A;2236,7 W;5,8;22 mΩ;1,6 mA
FT50B35T;11118;13/03/2023 12:18;;RUBENS S.;;1000;141;;#REF!;;;;R410A;24 °C;27 °C;1,5 ºC;7000;10500;209 v;;;;0,5;10,8 A;2031,5 W;6;18 mΩ;3,2 mA
FT50B35T;11119;13/03/2023 12:19;;RUBENS S.,GUILHERME O.;;1000;140;;#REF!;;;;R410A;22 °C;27 °C;1,6 ºC;7000;11200;217 v;;;;0,6;10,5 A;2050,7 W;6,4;18 mΩ;1,6 mA
FT50B35T;11120;13/03/2023 12:21;;RUBENS S.;;1000;144;;#REF!;;;;R410A;25 °C;27 °C;1,5 ºC;7000;10500;208 v;;;;0,3;11,2 A;2096,6 W;5,8;19 mΩ;1,7 mA
FT50B35T;11121;13/03/2023 12:22;;RUBENS S.,GUILHERME O.;;1000;144;;#REF!;;;;R410A;30 °C;27 °C;1,5 ºC;7000;10500;215 v;;;;0,4;12,8 A;2476,8 W;4,9;16 mΩ;3,7 mA
FT50B35T;11125;14/03/2023 09:32;;RUBENS S.;;1000;140;;#REF!;;;;R410A;31 °C;26 °C;1,5 ºC;7000;10500;219 v;;;;0,3;12,9 A;2542,6 W;4,8;16 mΩ;2,7 mA
FT50B35T;11124;14/03/2023 09:33;;RUBENS S.;;1000;133;;#REF!;;;;R410A;29 °C;24 °C;1,5 ºC;7000;10500;218 v;;;;0,3;12,7 A;2491,7 W;4,9;17 mΩ;1,2 mA
FT50B35T;11123;14/03/2023 09:34;;RUBENS S.;;1000;136;;#REF!;;;;R410A;30 °C;25 °C;1,5 ºC;7000;10500;212 v;;;;0,4;12,4 A;2365,9 W;5,2;22 mΩ;2,3 mA
FT50B35T;11122;14/03/2023 09:35;;RUBENS S.;;1000;133;;#REF!;;;;R410A;27 °C;24 °C;1,5 ºC;7000;10500;216 v;;;;0,4;12,0 A;2332,8 W;5,2;18 mΩ;1,2 mA
FT40B35T;11043;20/03/2023 11:06;;RUBENS S.;;700;72;;230;;;;R22;27 °C;32 °C;1,4 ºC;6500;9240;193 v;;;;0,4;13,0 A;2258,1 W;4,8;18 mΩ;2,9 mA
FT20B35;11030;20/03/2023 11:11;;RUBENS S.;;650;70;;218;;;;R22;27 °C;27 °C;1,21;4000 L/h;4855;203 v;;;;0,3;4,8 A;877,0 W;6,4;17 mΩ;2,0 mA
FT40D35T;11031;20/03/2023 15:34;;RUBENS S.;;700;72;;235;;;;R22;28 °C;30 °C;1,7 ºC;6500;10880;198 v;;;;0,4;12,8 A;2281,0 W;5,5;22 mΩ;1,6 mA
FT50B35T;11033;21/03/2023 10:29;;RUBENS S.;;1000;132;;#REF!;;;;R410A;29 °C;26 °C;1,5 ºC;7000;10500;218 v;;;;0,4;13,1 A;2570,2 W;4,8;24 mΩ;2,7 mA
FT40D35T;11059;22/03/2023 10:31;;RUBENS S.;;700;76;;243;;;;R22;30 °C;33 °C;1,7 ºC;6500;11050;193 v;;;;0,3;13,6 A;2362,3 W;5,4;23 mΩ;2,4 mA
FT40D35T;11060;22/03/2023 10:31;;RUBENS S.;;700;75;;235;;;;R22;29 °C;32 °C;1,5 ºC;6500;9750;198 v;;;;0,5;13,1 A;2334,4 W;4,9;18 mΩ;1,4 mA
FT20B35T;11056;23/03/2023 10:52;;RUBENS S.;;600;147;;#REF!;;;;R410A;31 °C;30 °C;1,6 ºC;4000 L/h;6400;205 v;;;;0,4;7,2 A;1328,4 W;5,6;19 mΩ;1,6 mA
FT25B35;11055;24/03/2023 06:26;;RUBENS S.;;500;71;;248;;;;R22;30 °C;28 °C;1,4 ºC;5500;7700;202 v;;;;0,6;8,8 A;1603,5 W;5,6;16 mΩ;1,8 mA
FT40D35T;11073;29/03/2023 11:28;;RUBENS S.;;700;74;;236;;;;R22;28 °C;32 °C;1,7 ºC;6500;11050;196 v;;;;0,4;13,2 A;2328,5 W;5,5;24 mΩ;1,8 mA
FH40B60T;11032;05/04/2023 10:42;;RUBENS S.;;800;92;;496;;;;R404A;55 °C;22 °C;#DIV/0!;;;2109 v;;;;0,5;13,8 A;26193,8 W;;17 mΩ;3,1 mA
FT40B35;11126;06/04/2023 08:09;;RUBENS S.;;700;65;;231;;;;R22;28 °C;25 °C;1,4 ºC;6500;9100;200 v;;;;0,6;12,6 A;2268,0 W;4,7;21 mΩ;2,4 mA
FT40B35;11127;06/04/2023 08:19;;RUBENS S.;;700;64;;219;;;;R22;27 °C;25 °C;1,4 ºC;6500;9100;200 v;;;;0,3;12,0 A;2160,0 W;4,9;24 mΩ;3,2 mA
FT40B35;11128;06/04/2023 08:21;;RUBENS S.;;700;65;;220;;;;R22;27 °C;25 °C;1,4 ºC;6500;9100;199 v;;;;0,4;12,3 A;2202,9 W;4,8;23 mΩ;3,4 mA
FT40B35;11129;06/04/2023 08:24;;RUBENS S.;;700;62;;220;;;;R22;27 °C;25 °C;1,4 ºC;6500;9100;201 v;;;;0,4;12,3 A;2225,1 W;4,8;24 mΩ;3,9 mA
FT40B35;11130;06/04/2023 08:25;;RUBENS S.;;700;62;;213;;;;R22;25 °C;24 °C;1,3 ºC;6500;8450;202 v;;;;0,6;12,1 A;2199,8 W;4,5;20 mΩ;2,0 mA
FH40B60T;11074;06/04/2023 08:28;;RUBENS S.;;800;92;;480;;;;R404A;55 °C;22 °C;#DIV/0!;;;211 v;21;94,5;62;0,4;12,6 A;2392,7 W;;21 mΩ;2,5 mA
FT25B35T;11169;14/04/2023 10:42;;RUBENS S.;;500;62;;212;;;;R22;26 °C;24 °C;1,1 ºC;5500;6050;204 v;;;;0,3;7,9 A;1450,4 W;4,9;23 mΩ;3,1 mA
FT25B35T;11170;14/04/2023 10:45;;RUBENS S.;;500;62;;209;;;;R22;26 °C;24 °C;1,1 ºC;5500;6050;203 v;;;;0,3;7,8 A;1432,4 W;4,9;24 mΩ;3,0 mA
FT25B35T;11171;14/04/2023 11:56;;RUBENS S.;;500;62;;216;;;;R22;26 °C;24 °C;1,1 ºC;5500;6050;207 v;;;;0,5;8,0 A;1482,9 W;4,7;19 mΩ;3,3
FT25B35T;11172;14/04/2023 12:09;;RUBENS S.;;500;62;;227;;;;R22;28 °C;24 °C;1,1 ºC;5500;6050;205 v;;;;0,3;8,1 A;1498,1 W;4,7;24 mΩ;2,5 mA
FT25B35T;11173;14/04/2023 14:33;;RUBENS S.;;500;62;;230;;;;R22;28 °C;24 °C;1,1 ºC;5500;6050;207 v;;;;0,3;8,3 A;1550,0 W;4,5;17 mΩ;2,5 mA
FT25B35T;11174;14/04/2023 16:29;;RUBENS S.;;500;62;;225;;;;R22;28 °C;24 °C;1,1 ºC;5500;6050;205 v;;;;0,6;8,2 A;1512,9 W;4,7;16 mΩ;2,4 mA
FT25B35T;11175;14/04/2023 16:29;;RUBENS S.;;500;61;;227;;;;R22;28 °C;23 °C;1,2 ºC;5500;6600;201 v;;;;0,5;8,3 A;1501,5 W;5,1;17 mΩ;3,2 mA
FT25B35T;11176;17/04/2023 08:25;;RUBENS S.;;500;60;;214;;;;R22;25 °C;24 °C;1,2 ºC;5500;6600;197 v;;;;0,4;7,9 A;1400,7 W;5,5;18 mΩ;3,5 mA
FT25B35T;11177;17/04/2023 08:29;;RUBENS S.;;500;63;;209;;;;R22;25 °C;25 °C;1,2 ºC;5500;6600;205 v;;;;0,6;7,8 A;1433,6 W;5,4;17 mΩ;3,7 mA
FT25B35T;11178;17/04/2023 08:30;;RUBENS S.;;500;64;;214;;;;R22;26 °C;25 °C;1,1 ºC;5500;6050;204 v;;;;0,3;7,9 A;1443,1 W;4,9;16 mΩ;3,1 mA
FT25B35;11193;18/04/2023 10:49;;RUBENS S.;;500;63;;220;;;;R22;26 °C;25 °C;1,3 ºC;5500;7150;205 v;19;75;32;0,4;8,1 A;1485,2 W;5,6;19 mΩ;3,3 mA
FT20B35;11179;18/04/2023 11:08;;RUBENS S.;;600;115;;#REF!;;;;R410A;26 °C;21 °C;1,4 ºC;4000 L/h;5600;211 v;16;62,5;32;0,3;6,3 A;1188,8 W;5,5;20 mΩ;1,8 mA
FT50B35;11194;20/04/2023 08:48;;RUBENS S.;;1000;114;;#REF!;;;;R410A;25 °C;22 °C;1,4 ºC;7000;9800;211 v;7,5;59,5;31,5;0,4;11,3 A;2145,9 W;5,3;24 mΩ;2,7 mA
FT50D35T;11195;20/04/2023 08:53;;RUBENS S.;;1000;110;;345;;;;R410A;28 °C;22 °C;1,4 ºC;7000;9800;218 v;10,5;52,5;36;0,3;12,3 A;2413,3 W;4,7;24 mΩ;2,9 mA
FT50D35T;11196;20/04/2023 08:56;;RUBENS S.;;1000;127;;#REF!;;;;R410A;28 °C;25 °C;1,5 ºC;7000;10500;217 v;16;55;34;0,6;12,5 A;2441,3 W;5;24 mΩ;3,4 mA
FT50D35T;11197;20/04/2023 08:58;;RUBENS S.;;1000;114;;#REF!;;;;R410A;25 °C;22 °C;1,5 ºC;7000;10500;216 v;10;51;32,5;0,6;11,5 A;2235,6 W;5,5;24 mΩ;2,3 mA
FT50D35T;11198;20/04/2023 09:00;;RUBENS S.;;1000;130;;#REF!;;;;R410A;28 °C;24 °C;1,4 ºC;7000;9800;219 v;16;55;36;0,5;12,2 A;2404,6 W;4,7;24 mΩ;3,7 mA
FT40D35T;11212;24/04/2023 09:00;;RUBENS S.;;700;59;;207;;;;R22;25 °C;24 °C;1,4 ºC;6500;9100;196 v;8;61;33;0,5;12,0 A;2116,8 W;5;21 mΩ;3,9 mA
FT40D35T;11300;24/04/2023 16:06;;RUBENS S.;;700;53;;220;;;;R22;27 °C;16 °C;1,1 ºC;6500;7150;215 v;8;70;33;0,5;14,5 A;2805,8 W;3;16 mΩ;2,7 mA
FT50D35T;11213;25/04/2023 14:34;;RUBENS S.;;1000;129;;#REF!;;;;R410A;27 °C;26 °C;1,5 ºC;7000;10500;212 v;12;61;36;0,6;12,6 A;2404,1 W;5,1;17 mΩ;1,5 mA
FT50D35T;11197;26/04/2023 11:05;;RUBENS S.;;1000;121;;#REF!;;;;R410A;27 °C;23 °C;1,7 ºC;7000;11900;217 v;16;61;35;0,3;11,8 A;2304,5 W;6;18 mΩ;3,7 mA
FT40D35T;11225;27/04/2023 09:01;;RUBENS S.;;700;61;;215;;;;R22;26 °C;25 °C;1,4 ºC;6500;9100;202 v;16;60,5;33;0,4;11,9 A;2163,4 W;4,9;20 mΩ;3,8 mA
FH40B60T;11199;28/04/2023 16:47;;RUBENS S.;;800;104;;453;;;;R404A;52 °C;25 °C;#DIV/0!;;;216 v;20;92;59;0,3;12,7 A;2468,9 W;;16 mΩ;3,7 mA
FT25B35;11226;03/05/2023 10:59;;RUBENS S.;;500;64;;206;;;;R22;25 °C;25 °C;1,2 ºC;5500;6600;200 v;19;72;31,5;0,3;8,0 A;1440,0 W;5,3;24 mΩ;1,9 mA
FT25B35;11250;03/05/2023 11:00;;RUBENS S.;;500;60;;211;;;;R22;26 °C;23 °C;0,8 ºC;5500;4400;206 v;19;63;31,5;0,6;8,1 A;1507,3 W;3,4;21 mΩ;1,7 mA
FT40B35;11242;03/05/2023 11:02;;RUBENS S.;;700;71;;258;;;;R22;31 °C;28 °C;1,3 ºC;6500;8450;202 v;15,5;73,5;40;0,6;13,3 A;2417,9 W;4,1;20 mΩ;2,6 mA
FT40B35;11243;03/05/2023 11:03;;RUBENS S.;;700;71;;#REF!;;;;R22;30 °C;28 °C;1,4 ºC;6500;9100;193 v;18;76;40;0,4;13,6 A;2362,3 W;4,5;22 mΩ;1,7 mA
FT40B35;11244;03/05/2023 11:04;;RUBENS S.;;700;65;;235;;;;R22;29 °C;25 °C;1,4 ºC;6500;9100;199 v;16;72;36;0,3;13,0 A;2328,3 W;4,5;20 mΩ;2,5 mA
FT40B35;11245;03/05/2023 11:04;;RUBENS S.;;700;65;;#REF!;;;;R22;28 °C;25 °C;1,3 ºC;6500;8450;195 v;14;70;33;0,3;13,0 A;2281,5 W;4,3;19 mΩ;3,1 mA
FT40B35;11246;03/05/2023 11:05;;RUBENS S.;;700;66;;234;;;;R22;29 °C;26 °C;1,4 ºC;6500;9100;195 v;19;70,5;38,5;0,4;13,1 A;2299,1 W;4,6;16 mΩ;3,9 mA
FT40D35T;11247;03/05/2023 11:07;;RUBENS S.;;700;65;;225;;;;R22;27 °C;25 °C;1,2 ºC;6500;7800;195 v;13;71,5;33,5;0,4;12,6 A;2211,3 W;4,1;23 mΩ;1,4 mA
FT40D35T;11248;03/05/2023 11:07;;RUBENS S.;;700;70;;228;;;;R22;28 °C;28 °C;1,3 ºC;6500;8450;200 v;17,6;71;37;0,5;12,6 A;2268,0 W;4,3;19 mΩ;1,9 mA
FT40D35T;11249;03/05/2023 11:08;;RUBENS S.;;700;63;;230;;;;R22;28 °C;26 °C;1,3 ºC;6500;8450;203 v;18;71;32;0,6;12,5 A;2283,8 W;4,3;20 mΩ;1,9 mA
FT20B35;11251;04/05/2023 08:08;;RUBENS S.;;600;137;;#REF!;;;;R410A;28 °C;28 °C;1,4 ºC;4000 L/h;5600;196 v;17;51;38;0,6;6,7 A;1181,9 W;5,5;16 mΩ;3,8 mA
FT20B35;11252;04/05/2023 08:10;;RUBENS S.;;600;135;;#REF!;;;;R410A;29 °C;26 °C;1,4 ºC;4000 L/h;5664;207 v;15;56;39;0,3;6,8 A;1257,5 W;5,2;17 mΩ;1,1 mA
FT20B35T;11253;04/05/2023 08:10;;RUBENS S.;;600;126;;#REF!;;;;R410A;25 °C;24 °C;1,4 ºC;4000 L/h;5600;208 v;16;56;32;0,4;6,4 A;1188,7 W;5,5;24 mΩ;3,3 mA
FT20B35T;11254;04/05/2023 08:11;;RUBENS S.;;600;131;;#REF!;;;;R410A;29 °C;26 °C;1,4 ºC;4000 L/h;5600;205 v;16;56;41;0,4;6,8 A;1258,3 W;5,2;23 mΩ;2,2 mA
FT20B35T;11255;04/05/2023 08:13;;RUBENS S.;;600;131;;#REF!;;;;R410A;29 °C;26 °C;1,3 ºC;4000 L/h;5200;207 v;17;53;35;0,4;6,9 A;1278,0 W;4,7;22 mΩ;2,5 mA
FT20B35T;11256;04/05/2023 08:14;;RUBENS S.;;600;130;;#REF!;;;;R410A;26 °C;24 °C;1,4 ºC;4000 L/h;5600;208 v;15;53;34;0,5;6,5 A;1211,2 W;5,4;21 mΩ;1,3 mA
FT20B35T;11257;04/05/2023 08:15;;RUBENS S.;;600;129;;#REF!;;;;R410A;30 °C;26 °C;1,3 ºC;4000 L/h;5200;207 v;14;60;40,5;0,6;6,9 A;1285,5 W;4,7;23 mΩ;1,8 mA
FT20B35T;11258;04/05/2023 08:17;;RUBENS S.;;600;126;;#REF!;;;;R410A;28 °C;25 °C;1,5 ºC;4000 L/h;6000;204 v;18,5;58;37,5;0,4;6,6 A;1211,8 W;5,8;23 mΩ;2,2 mA
FT20B35T;11259;04/05/2023 08:18;;RUBENS S.;;600;118;;#REF!;;;;R410A;25 °C;22 °C;1,4 ºC;4000 L/h;5600;204 v;17;51;33;0,6;6,2 A;1145,7 W;5,7;17 mΩ;3,4 mA
FT20B35T;11260;04/05/2023 08:19;;RUBENS S.;;600;138;;#REF!;;;;R410A;31 °C;27 °C;1,4 ºC;4000 L/h;5600;205 v;18;66;40;0,6;7,0 A;1293,3 W;5;23 mΩ;3,9 mA
FT50D35T;11266;09/05/2023 09:37;;RUBENS S.;;1000;113;;#REF!;;;;R410A;27 °C;19 °C;1,3 ºC;7000;9100;214 v;12;44;33;0,4;9,6 A;1849,0 W;5,7;23 mΩ;2,7 mA
FT40D35T;11279;18/05/2023 15:57;;BRUNO V.,RUBENS S.;;700;60;;209;;;;R22;25 °C;22 °C;1,3 ºC;6500;8450;215 v;15;66;32,5;0,4;11,8 A;2283,3 W;4,3;22 mΩ;3,7 mA
FT40D35T;11297;18/05/2023 15:57;;RUBENS S.;;700;65;;216;;;;R22;26 °C;25 °C;1,4 ºC;6500;9100;207 v;15;63;33;0,6;12,2 A;2272,9 W;4,7;16 mΩ;3,1 mA
FT50B35T;11286;18/05/2023 15:57;;BRUNO V.;;1000;117;;#REF!;;;;R410A;27 °C;20 °C;1,5 ºC;7000;10500;219 v;9,5;39,8;31,1;0,3;10,1 A;1990,7 W;6,1;24 mΩ;2,1 mA
FT50B35;11287;18/05/2023 15:57;;RUBENS S.;;1000;132;;#REF!;;;;R410A;29 °C;25 °C;1,5 ºC;7000;10500;211 v;15;47;34;0,4;10,9 A;2069,9 W;5,9;17 mΩ;3,6 mA
FT50B35;11288;18/05/2023 15:57;;RUBENS S.;;1000;133;;#REF!;;;;R410A;25 °C;24 °C;1,4 ºC;7000;9800;208 v;13;48;30;0,4;10,8 A;2021,8 W;5,6;17 mΩ;1,3 mA
FH40D60T;11285;18/05/2023 15:57;;RUBENS S.;;800;101;;374;;;;R410A;42 °C;24 °C;#DIV/0!;;;208 v;21;84;49;0,3;11,6 A;2171,5 W;;24 mΩ;3,5
FT50D35T;11280;19/05/2023 12:02;;RUBENS S.;;1000;136;;335;;;;R410A;27 °C;25 °C;1,5 ºC;7000;10500;213 v;16;49;32,5;0,6;11,2 A;2147,0 W;5,7;24 mΩ;1,9 mA
FT50D35T;11290;19/05/2023 12:05;;RUBENS S.;;1000;120;;352;;;;R410A;28 °C;21 °C;1,4 ºC;7000;9800;209 v;15;53;33;0,5;10,9 A;2050,3 W;5,6;16 mΩ;1,3 mA
FT40B35T;11317;24/05/2023 16:52;;BRUNO V.,RUBENS S.;;700;59;;235;;;;R22;29 °C;21 °C;1,3 ºC;6500;8450;217 v;11,6;42,5;38,7;0,5;11,3 A;2206,9 W;4,5;22 mΩ;3,3 mA
FT40B35T;11316;24/05/2023 16:52;;BRUNO V.,RUBENS S.;;700;60;;215;;;;R22;26 °C;25 °C;1,2 ºC;6500;7800;216 v;13,5;36,2;32,2;0,3;10,7 A;2080,1 W;4,4;22 mΩ;3,5 mA
FT40B35T;11318;24/05/2023 16:52;;RUBENS S.;;700;61;;215;;;;R22;26 °C;24 °C;1,3 ºC;6500;8450;215 v;16;55;35;0,4;11,7 A;2264,0 W;4,3;23 mΩ;3,3 mA
FT40B35T;11319;24/05/2023 16:52;;RUBENS S.;;700;65;;226;;;;R22;28 °C;25 °C;1,3 ºC;6500;8450;212 v;12;61;34;0,6;12,3 A;2346,8 W;4,2;19 mΩ;2,9 mA
FT50B35;11289;24/05/2023 16:52;;BRUNO V.,RUBENS S.;;1000;136;;#REF!;;;;R410A;30 °C;25 °C;1,3 ºC;7000;9100;218 v;15,4;38,5;37,4;0,3;11,7 A;2295,5 W;4,6;17 mΩ;1,3 mA
FT20B35T;11333;25/05/2023 11:16;;BRUNO V.,RUBENS S.;;600;130;;#REF!;;;;R410A;30 °C;24 °C;1,1 ºC;4000 L/h;4400;210 v;16,6;53;40,9;0,3;6,8 A;1285,2 W;4;20 mΩ;3,8 mA
FT50B35T;11292;25/05/2023 11:18;;BRUNO V.,RUBENS S.;;1000;129;;#REF!;;;;R410A;30 °C;23 °C;1,3 ºC;7000;9100;212 v;13,7;48,6;38,6;0,6;10,8 A;2060,6 W;5,1;16 mΩ;1,7 mA
FT50B35T;11295;25/05/2023 11:20;;BRUNO V.,RUBENS S.;;1000;129;;375;;;;R410A;31 °C;23 °C;1,7 ºC;7000;11900;214 v;14,5;46,1;35,8;0,6;10,9 A;2099,3 W;6,6;21 mΩ;3,7 mA
FT40B35T;11320;25/05/2023 11:54;;BRUNO V.,RUBENS S.;;700;62;;253;;;;R22;30 °C;24 °C;1,2 ºC;6500;7800;212 v;12,2;36;38,6;0,3;12,1 A;2308,7 W;3,9;23 mΩ;2,7 mA
FT40B35T;11321;25/05/2023 11:55;;BRUNO V.,RUBENS S.;;700;56;;#REF!;;;;R22;27 °C;20 °C;1,1 ºC;6500;7040;216 v;16,4;39,9;35,5;0,5;10,2 A;1982,9 W;4,1;22 mΩ;2,9 mA
