MODELO;ORDEM DE PRODUÇÃO;DATA INICIO;DATA FIM;TÉCNICO;QTD DE GÁS COMPRESSOR 01;QTD DE GÁS COMPRESSOR 02;PRESSÃO BAIXA COMPRESSOR 01;PRESSÃO BAIXA COMPRESSOR 02;PRESSÃO ALTA COMPRESSOR 01;PRESSÃO ALTA COMPRESSOR 02;CORRENTE COMPRESSOR 01;CORRENTE COMPRESSOR 02;TIPO DE GÁS;TEMPERATURA DA ÁGUA;TEMPERATURA AMBIENTE;DIF. TEMPERATURA;VAZÃO;RENDIMENTO;TENSÃO;TEMPERATURA SUCÇÃO;TEMPERATURA DESCARGA;TEMPERATURA FILTRO;CORRENTE VENTILADOR;CORRENTE TOTAL;POTÊNCIA;COP;ENTRAN RIGIDEZ DIELÉTRICA mΩ;ENTRAN TENSÃO SUPORTAVEL mA
FT40B35;11322;25/05/2023 14:44;;BRUNO V.,RUBENS S.;;700;59;;236;;;;R22;29 °C;21 °C;1,0 ºC;6500;6500;215 v;5,6;39;35,6;0,3;11,4 A;2205,9 W;3,4;16 mΩ;3,1 mA
FT40B35;11323;25/05/2023 15:43;;BRUNO V.,RUBENS S.;;700;59;;#REF!;;;;R22;31 °C;21 °C;1,4 ºC;6500;9100;211 v;8;38,9;41,8;0,5;12,0 A;2278,8 W;4,6;17 mΩ;2,3 mA
FT40B35;11324;25/05/2023 15:44;;BRUNO V.,RUBENS S.;;700;60;;#REF!;;;;R22;31 °C;22 °C;1,1 ºC;6500;7150;210 v;8,5;38;41,5;0,3;11,7 A;2211,3 W;3,8;23 mΩ;3,6 mA
FT40B35;11325;25/05/2023 16:04;;BRUNO V.,RUBENS S.;;700;61;;245;;;;R22;30 °C;23 °C;1,1 ºC;6500;7150;212 v;10,6;34,9;39,5;0,6;11,7 A;2232,4 W;3,7;17 mΩ;3,6 mA
FT40B35;11326;25/05/2023 16:28;;BRUNO V.,RUBENS S.;;700;60;;242;;;;R22;29 °C;22 °C;1,1 ºC;6500;7040;213 v;8;41,6;33,4;0,3;11,6 A;2223,7 W;3,7;24 mΩ;3,1 mA
FT40D35T;11327;26/05/2023 15:58;;BRUNO V.,RUBENS S.;;700;57;;#REF!;;;;R22;29 °C;20 °C;1,3 ºC;6500;8450;220 v;5,2;43;37;0,4;10,7 A;2118,6 W;4,6;24 mΩ;2,2 mA
FT40D35T;11328;26/05/2023 16:02;;BRUNO V.,RUBENS S.;;700;55;;#REF!;;;;R22;28 °C;18 °C;1,1 ºC;6500;7150;218 v;5,3;43,8;35,6;0,4;10,8 A;2119,0 W;3,9;22 mΩ;1,6 mA
FT40D35T;11329;26/05/2023 16:04;;BRUNO V.,RUBENS S.;;700;56;;#REF!;;;;R22;29 °C;19 °C;1,2 ºC;6500;7800;215 v;6,9;51;39;0,6;11,1 A;2147,9 W;4,2;18 mΩ;2,6 mA
FT40D35T;11330;26/05/2023 16:06;;BRUNO V.,RUBENS S.;;700;56;;#REF!;;;;R22;30 °C;19 °C;1,0 ºC;6500;6500;217 v;6,7;45,3;35,5;0,5;11,1 A;2167,8 W;3,5;21 mΩ;1,1 mA
FT40D35T;11331;26/05/2023 16:07;;BRUNO V.,RUBENS S.;;700;55;;#REF!;;;;R22;27 °C;20 °C;1,1 ºC;6500;7150;217 v;6,7;42,6;33;0,6;10,4 A;2031,1 W;4,1;19 mΩ;2,8 mA
FT50B35;11293;29/05/2023 08:52;;BRUNO V.,RUBENS S.;;1000;117;;#REF!;;;;R410A;29 °C;20 °C;1,4 ºC;7000;9800;214 v;8,6;48,2;34,1;0,6;10,3 A;1983,8 W;5,7;19 mΩ;3,7 mA
FT50B35T;11291;29/05/2023 10:39;;BRUNO V.,RUBENS S.;;1000;113;;#REF!;;;;R410A;27 °C;19 °C;1,3 ºC;7000;9100;218 v;8,8;33,7;39,7;0,5;10,8 A;2119,0 W;5;16 mΩ;2,5 mA
FT20B35T;11346;29/05/2023 11:58;;BRUNO V.,RUBENS S.;;600;106;;332;;;;R410A;26 °C;18 °C;1,1 ºC;4000 L/h;4400;219 v;6,5;47,7;35,8;0,3;6,2 A;1222,0 W;4,2;22 mΩ;1,2 mA
FT20B35T;11347;29/05/2023 12:01;;BRUNO V.,RUBENS S.;;600;109;;345;;;;R410A;28 °C;19 °C;1,0 ºC;4000 L/h;4100;248 v;16,3;41;36,4;0,3;6,3 A;1406,2 W;3,4;21 mΩ;3,5 mA
FT20B35T;11348;29/05/2023 14:35;;BRUNO V.,RUBENS S.;;600;110;;345;;;;R410A;28 °C;20 °C;1,2 ºC;4000 L/h;4800;215 v;12,1;45,6;40,5;0,5;6,4 A;1238,4 W;4,5;21 mΩ;3,3 mA
FT20B35T;11349;29/05/2023 14:37;;BRUNO V.,RUBENS S.;;600;113;;#REF!;;;;R410A;28 °C;19 °C;1,0 ºC;4000 L/h;4100;216 v;12,3;45;32,5;0,4;6,4 A;1244,2 W;3,8;19 mΩ;1,1 mA
FT20B35T;11350;29/05/2023 16:10;;BRUNO V.,RUBENS S.;;600;117;;375;;;;R410A;30 °C;20 °C;1,3 ºC;4000 L/h;5200;217 v;8,3;37;37,5;0,3;6,6 A;1289,0 W;4,7;24 mΩ;3,0 mA
FT20B35T;11351;29/05/2023 16:12;;BRUNO V.,RUBENS S.;;600;116;;365;;;;R410A;30 °C;20 °C;1,3 ºC;4000 L/h;5200;221 v;10,7;38,9;40,8;0,6;6,5 A;1292,9 W;4,7;19 mΩ;1,2 mA
FT20B35T;11352;29/05/2023 16:13;;BRUNO V.,RUBENS S.;;600;110;;#REF!;;;;R410A;29 °C;19 °C;1,1 ºC;4000 L/h;4400;215 v;14,4;43,5;38,3;0,5;6,4 A;1238,4 W;4,1;22 mΩ;1,6 mA
FT50B35T;11294;29/05/2023 17:26;;BRUNO V.,RUBENS S.;;1000;113;;#REF!;;;;R410A;29 °C;19 °C;1,2 ºC;7000;8400;218 v;11,6;42,7;33,5;0,6;10,5 A;2060,1 W;4,7;17 mΩ;2,5 mA
FT25B35;11362;01/06/2023 10:48;;BRUNO V.,RUBENS S.;;650;126;;#REF!;;;;R410A;27 °C;24 °C;0,9 ºC;5500;5200;217 v;11,5;56;34;0,4;6,0 A;1165,9 W;5,2;19 mΩ;3,9 mA
FT25B35T;11374;02/06/2023 11:12;;BRUNO V.,RUBENS S.;;600;110;;#REF!;;;;R410A;26 °C;19 °C;1,1 ºC;5500;6050;219 v;6,3;52,7;36;0,3;5,9 A;1162,9 W;6,1;23 mΩ;1,9 mA
FT25B35T;11375;02/06/2023 11:15;;BRUNO V.,RUBENS S.;;500;114;;346;;;;R410A;27 °C;22 °C;0,9 ºC;5500;4950;215 v;6,1;46,4;34;0,4;5,7 A;1103,0 W;5,2;18 mΩ;2,3 mA
FT25B35T;11376;02/06/2023 11:17;;BRUNO V.,RUBENS S.;;600;113;;#REF!;;;;R410A;27 °C;19 °C;1,0 ºC;5500;5500;216 v;9,3;50,5;36,9;0,3;6,0 A;1166,4 W;5,5;21 mΩ;2,8 mA
FT25B35T;11377;02/06/2023 11:18;;BRUNO V.,RUBENS S.;;600;113;;345;;;;R410A;27 °C;19 °C;0,9 ºC;5500;4950;217 v;11,1;48;32,4;0,4;5,8 A;1132,7 W;5,1;21 mΩ;2,6 mA
FT25B35T;11378;02/06/2023 11:21;;BRUNO V.,RUBENS S.;;600;103;;#REF!;;;;R410A;27 °C;20 °C;0,8 ºC;5500;4400;219 v;18,7;43;36,8;0,6;5,7 A;1123,5 W;4,6;16 mΩ;2,5 mA
FT25B35;11379;02/06/2023 11:27;;BRUNO V.,RUBENS S.;;600;113;;355;;;;R410A;28 °C;20 °C;0,9 ºC;5500;4950;216 v;11,8;47,6;39,4;0,4;6,0 A;1166,4 W;4,9;20 mΩ;3,7 mA
FT25B35;11380;02/06/2023 11:27;;BRUNO V.,RUBENS S.;;600;0;;#REF!;;;;R410A;28 °C;21 °C;1,1 ºC;5500;6050;218 v;8,8;52,6;36;0,3;6,2 A;1216,4 W;5,8;21 mΩ;2,6 mA
FT25B35;11381;02/06/2023 11:28;;BRUNO V.,RUBENS S.;;600;122;;#REF!;;;;R410A;28 °C;23 °C;0,8 ºC;5500;4480;215 v;11,6;53,1;35,9;0,4;6,0 A;1161,0 W;4,5;23 mΩ;3,7 mA
FT25B35;11382;02/06/2023 11:29;;BRUNO V.,RUBENS S.;;600;120;;#REF!;;;;R410A;29 °C;23 °C;1,0 ºC;5500;5500;218 v;9,5;49;38;0,5;6,1 A;1196,8 W;5,3;20 mΩ;2,6 mA
FT25B35;11383;02/06/2023 11:30;;BRUNO V.,RUBENS S.;;600;122;;375;;;;R410A;30 °C;23 °C;1,1 ºC;5500;6050;213 v;9,1;55,1;41;0,6;6,1 A;1169,4 W;6;23 mΩ;3,6 mA
FT50B35T;11409;07/06/2023 09:21;;BRUNO V.,RUBENS S.;;1000;97;;#REF!;;;;R410A;32 °C;15 °C;1,1 ºC;7000;7700;216 v;8,5;31,5;36,2;0,6;10,4 A;2021,8 W;4,4;21 mΩ;3,0 mA
FT50B35T;11410;07/06/2023 09:24;;BRUNO V.,RUBENS S.;;1000;93;;#REF!;;;;R410A;26 °C;14 °C;1,1 ºC;7000;7700;217 v;7,7;37,7;30,7;0,5;9,4 A;1835,8 W;4,9;20 mΩ;3,5 mA
FT40B35T;11415;07/06/2023 11:14;;BRUNO V.,RUBENS S.;;650;61;;#REF!;;;;R22;30 °C;23 °C;1,3 ºC;6500;8450;218 v;6,8;63;35,2;0,5;12,8 A;2511,4 W;3,9;18 mΩ;3,8 mA
FT40B35T;11416;07/06/2023 11:23;;BRUNO V.,RUBENS S.;;600;56;;252;;;;R22;30 °C;19 °C;1,0 ºC;6500;6500;215 v;7;67;40,8;0,6;12,2 A;2360,7 W;3,2;24 mΩ;1,4 mA
FT40B35T;11417;07/06/2023 11:25;;BRUNO V.,RUBENS S.;;600;57;;#REF!;;;;R22;32 °C;20 °C;1,1 ºC;6500;7260;209 v;10,7;58,3;40;0,5;12,2 A;2294,8 W;3,7;22 mΩ;3,3 mA
FT40B35T;11418;07/06/2023 11:27;;BRUNO V.,RUBENS S.;;700;59;;250;;;;R22;29 °C;21 °C;1,1 ºC;6500;7150;217 v;9,7;52,8;36,8;0,3;12,2 A;2382,7 W;3,5;21 mΩ;1,3 mA
FT40B35;11419;07/06/2023 12:30;;RUBENS S.;;700;57;;204;;;;R22;25 °C;22 °C;1,2 ºC;6500;7800;212 v;6;50;32;0,6;12,3 A;2346,8 W;3,9;18 mΩ;2,2 mA
FT40B35;11420;07/06/2023 12:31;;BRUNO V.,RUBENS S.;;600;59;;#REF!;;;;R22;30 °C;21 °C;1,2 ºC;6500;7800;213 v;11;51,8;40,5;0,5;11,6 A;2223,7 W;4,1;19 mΩ;1,0 mA
FT40B35;11421;07/06/2023 14:47;;RUBENS S.;;700;56;;#REF!;;;;R22;31 °C;19 °C;1,2 ºC;6500;7800;213 v;12;59;37;0,5;11,9 A;2281,2 W;4;23 mΩ;2,6 mA
FT40B35;11422;07/06/2023 14:49;;BRUNO V.,RUBENS S.;;700;55;;215;;;;R22;26 °C;18 °C;1,0 ºC;6500;6800;215 v;5;49,5;30,6;0,6;11,0 A;2124,6 W;3,7;19 mΩ;1,3 mA
FT20B35T;11423;09/06/2023 13:39;;RUBENS S.,JAIR R.;;600;95;;315;;;;R410A;24 °C;15 °C;1,0 ºC;4000 L/h;4000;213 v;6;45,9;31;0,3;5,5 A;1054,4 W;4,4;22 mΩ;1,6 mA
FT20B35T;11424;09/06/2023 13:42;;BRUNO V.,RUBENS S.;;600;100;;325;;;;R410A;26 °C;16 °C;1,0 ºC;4000 L/h;4000;218 v;8,3;45,7;36,8;0,4;6,0 A;1177,2 W;4;16 mΩ;1,2 mA
FT20B35;11425;09/06/2023 13:43;;BRUNO V.,RUBENS S.;;600;100;;#REF!;;;;R410A;26 °C;16 °C;1,0 ºC;4000 L/h;4000;217 v;10;40,7;34,4;0,5;5,9 A;1152,3 W;4;22 mΩ;1,6 mA
FT50D35T;11426;09/06/2023 13:45;;BRUNO V.,RUBENS S.;;1000;93;;#REF!;;;;R410A;30 °C;14 °C;1,1 ºC;7000;7700;213 v;8,5;35,5;31,4;0,6;9,8 A;1878,7 W;4,8;22 mΩ;2,1 mA
FT25B35T;11453;14/06/2023 11:47;;BRUNO V.,RUBENS S.;;500;116;;349;;;;R410A;28 °C;20 °C;1,1 ºC;5500;6050;214 v;15,8;51;34;0,4;6,4 A;1224,9 W;5,7;21 mΩ;2,1 mA
FT25B35T;11451;14/06/2023 11:51;;BRUNO V.,RUBENS S.;;500;103;;325;;;;R410A;26 °C;18 °C;0,9 ºC;5500;4950;215 v;15,6;43;31,5;0,5;5,5 A;1064,3 W;5,4;17 mΩ;1,9 mA
FT25B35T;11450;14/06/2023 11:53;;BRUNO V.,RUBENS S.;;500;100;;330;;;;R410A;26 °C;18 °C;1,0 ºC;5500;5500;212 v;16,7;45,4;33,8;0,6;5,5 A;1049,4 W;6,1;17 mΩ;2,8 mA
FT25B35T;11449;14/06/2023 11:54;;BRUNO V.,RUBENS S.;;500;100;;#REF!;;;;R410A;26 °C;18 °C;0,8 ºC;5500;4400;217 v;15;44,7;34,8;0,3;5,4 A;1054,6 W;4,9;24 mΩ;2,1 mA
FT50B35T;11429;14/06/2023 11:54;;JAIR R.;;1000;117;;#REF!;;;;R410A;27 °C;20 °C;1,4 ºC;7000;9800;218 v;12;40;31;0,6;9,8 A;1922,8 W;5,9;19 mΩ;2,0 mA
FT25B35T;11463;15/06/2023 14:58;;BRUNO V.,RUBENS S.;;600;99;;#REF!;;;;R410A;27 °C;17 °C;0,7 ºC;5500;3850;216 v;14,6;38,2;34;0,5;5,6 A;1088,6 W;4,1;19 mΩ;3,2 mA
FT25B35T;11464;15/06/2023 14:59;;BRUNO V.,RUBENS S.;;600;98;;#REF!;;;;R410A;27 °C;18 °C;0,7 ºC;5500;3955;217 v;12;40,3;33,3;0,5;5,6 A;1093,7 W;4,2;20 mΩ;2,4 mA
FT25B35;11465;15/06/2023 15:01;;RUBENS S.;;600;100;;#REF!;;;;R410A;27 °C;18 °C;0,9 ºC;5500;4950;212 v;14,4;41,7;33,4;0,5;5,5 A;1049,4 W;5,5;19 mΩ;1,7 mA
FT25B35;11466;15/06/2023 15:03;;RUBENS S.;;600;100;;335;;;;R410A;27 °C;19 °C;0,9 ºC;5500;4950;213 v;13,5;44,4;33,5;0,5;5,7 A;1092,7 W;5,3;24 mΩ;2,5 mA
FT25B35T;11467;15/06/2023 15:06;;BRUNO V.,RUBENS S.;;600;107;;345;;;;R410A;27 °C;19 °C;0,8 ºC;5500;4400;206 v;13,3;46,8;34,2;0,5;5,7 A;1056,8 W;4,8;20 mΩ;3,8 mA
FT25B35T;11468;15/06/2023 15:08;;BRUNO V.,RUBENS S.;;600;110;;#REF!;;;;R410A;28 °C;19 °C;1,0 ºC;5500;5500;213 v;7,5;51,8;38,6;0,4;5,8 A;1111,9 W;5,8;17 mΩ;3,6 mA
FT40B35T;11477;16/06/2023 16:27;;BRUNO V.,RUBENS S.;;700;54;;#REF!;;;;R22;29 °C;17 °C;0,9 ºC;6500;5850;211 v;8,8;47,5;36,3;0,6;15,8 A;3000,4 W;2,3;20 mΩ;3,7 mA
FT40B35T;11478;16/06/2023 16:50;;BRUNO V.,RUBENS S.;;700;53;;#REF!;;;;R22;29 °C;17 °C;0,9 ºC;6500;5850;217 v;7,1;47,1;33,1;0,5;10,8 A;2109,2 W;3,2;21 mΩ;1,8 mA
FT40B35T;11479;19/06/2023 11:18;;BRUNO V.,RUBENS S.;;550;50;;243;;;;R22;30 °C;15 °C;1,0 ºC;6500;6500;215 v;8,4;49,4;39,6;0,3;10,7 A;2070,5 W;3,7;19 mΩ;3,6 mA
FT40B35T;11480;19/06/2023 11:20;;BRUNO V.,RUBENS S.;;560;52;;#REF!;;;;R22;30 °C;16 °C;1,0 ºC;6500;6600;217 v;5,5;48,6;33,7;0,3;10,7 A;2089,7 W;3,7;19 mΩ;1,8 mA
FT40B35T;11481;19/06/2023 11:22;;BRUNO V.,RUBENS S.;;630;51;;199;;;;R22;24 °C;15 °C;1,2 ºC;6500;7800;215 v;15;75;51;0,4;11,7 A;2264,0 W;4;20 mΩ;2,3 mA
FT40B35T;11482;19/06/2023 11:24;;BRUNO V.,RUBENS S.;;690;61;;253;;;;R22;31 °C;23 °C;1,2 ºC;6500;7800;216 v;7,2;50,6;37,3;0,5;11,0 A;2138,4 W;4,2;17 mΩ;1,3 mA
FT40B35T;11483;19/06/2023 11:25;;BRUNO V.,RUBENS S.;;600;52;;#REF!;;;;R22;26 °C;17 °C;1,1 ºC;6500;7150;210 v;5,6;48,3;32,8;0,5;10,4 A;1965,6 W;4,2;19 mΩ;2,9 mA
FT40B35T;11484;19/06/2023 11:27;;BRUNO V.,RUBENS S.;;600;52;;226;;;;R22;28 °C;17 °C;1,0 ºC;6500;6500;204 v;6;48,5;36,3;0,5;10,9 A;2001,2 W;3,8;24 mΩ;1,9 mA
FT50B35T;11485;19/06/2023 11:28;;RUBENS S.;;1000;109;;#REF!;;;;R410A;26 °C;18 °C;1,2 ºC;7000;8400;209 v;11,5;45;31;0,3;9,7 A;1830,2 W;5,3;20 mΩ;3,5 mA
FT50B35T;11486;19/06/2023 11:28;;RUBENS S.;;1000;109;;#REF!;;;;R410A;30 °C;18 °C;1,2 ºC;7000;8400;214 v;10;44,5;36;0,3;11,7 A;2253,4 W;4,3;20 mΩ;1,6 mA
FT50B35T;11487;19/06/2023 11:28;;RUBENS S.;;1000;109;;#REF!;;;;R410A;26 °C;18 °C;1,2 ºC;7000;8400;219 v;9;44;33;0,4;9,8 A;1933,6 W;5,1;22 mΩ;3,3
FT50B35T;11488;19/06/2023 11:28;;RUBENS S.;;1000;109;;#REF!;;;;R410A;30 °C;18 °C;1,1 ºC;7000;7700;216 v;10;54;38;0,6;11,4 A;2216,2 W;4;18 mΩ;2,5 mA
FT20B35T;11489;20/06/2023 10:39;;RUBENS S.;;600;117;;377;;;;R410A;30 °C;20 °C;1,2 ºC;4000 L/h;4800;214 v;14;56;40;0,6;6,6 A;1271,2 W;4,4;19 mΩ;1,3 mA
FT20B35T;11490;20/06/2023 10:41;;RUBENS S.;;600;116;;375;;;;R410A;30 °C;20 °C;1,2 ºC;4000 L/h;4800;217 v;8;55;42;0,5;6,8 A;1320,2 W;4,2;24 mΩ;1,3 mA
FT20B35T;11491;20/06/2023 10:42;;RUBENS S.;;600;117;;#REF!;;;;R410A;24 °C;22 °C;1,3 ºC;4000 L/h;5200;212 v;17;49;33,5;0,5;6,9 A;1320,3 W;4,6;22 mΩ;1,9 mA
FT20B35T;11492;20/06/2023 10:44;;RUBENS S.;;600;120;;#REF!;;;;R410A;25 °C;22 °C;1,3 ºC;4000 L/h;5200;219 v;14;50;35;0,5;6,2 A;1222,0 W;4,9;21 mΩ;1,4 mA
FT20B35T;11493;20/06/2023 10:45;;RUBENS S.;;600;117;;398;;;;R410A;32 °C;20 °C;1,3 ºC;4000 L/h;5200;216 v;16;54;42;0,4;6,8 A;1329,7 W;4,5;24 mΩ;1,5 mA
FT50B35T;11504;21/06/2023 13:48;;RUBENS S.;;1000;121;;#REF!;;;;R410A;27 °C;21 °C;1,4 ºC;7000;9800;216 v;12;45;35;0,4;10,1 A;1963,4 W;5,8;18 mΩ;1,4 mA
FT50B35T;11505;21/06/2023 13:50;;RUBENS S.;;1000;121;;316;;;;R410A;25 °C;21 °C;1,4 ºC;7000;9800;218 v;10;44,5;33;0,5;9,9 A;1940,4 W;5,9;18 mΩ;1,0 mA
FT50B35T;11506;21/06/2023 13:52;;RUBENS S.;;1000;121;;#REF!;;;;R410A;32 °C;21 °C;1,2 ºC;7000;8400;213 v;15;49;40;0,4;11,1 A;2127,9 W;4,6;22 mΩ;3,5 mA
FT50B35T;11507;21/06/2023 14:37;;RUBENS S.;;1000;121;;365;;;;R410A;30 °C;21 °C;1,5 ºC;7000;10500;211 v;10;47;39;0,5;13,1 A;2487,7 W;4,9;23 mΩ;2,4 mA
FT50B35T;11508;21/06/2023 17:18;;RUBENS S.;;1000;121;;#REF!;;;;R410A;25 °C;21 °C;1,4 ºC;7000;9800;218 v;10;46;34;0,4;11,5 A;2256,3 W;5,1;23 mΩ;2,1 mA
FT20B35T;11509;22/06/2023 15:32;;RUBENS S.;;600;110;;#REF!;;;;R410A;25 °C;19 °C;1,3 ºC;4000 L/h;5200;214 v;16;48;33;0,6;6,8 A;1309,7 W;4,6;19 mΩ;3,1 mA
FT20B35T;11510;22/06/2023 15:34;;RUBENS S.;;600;112;;#REF!;;;;R410A;25 °C;19 °C;1,4 ºC;4000 L/h;5600;214 v;16;44;31;0,4;6,8 A;1311,6 W;5;16 mΩ;3,3 mA
FT20B35T;11511;22/06/2023 15:37;;BRUNO V.;;600;105;;#REF!;;;;R410A;31 °C;19 °C;1,0 ºC;4000 L/h;4100;212 v;15,2;49,1;38,2;0,6;6,4 A;1221,1 W;3,9;18 mΩ;2,4 mA
FT20B35T;11512;22/06/2023 15:38;;RUBENS S.;;600;113;;#REF!;;;;R410A;25 °C;19 °C;1,3 ºC;4000 L/h;5200;217 v;17;52;34;0,3;6,2 A;1210,9 W;5;17 mΩ;2,6 mA
FT20B35T;11513;22/06/2023 15:40;;BRUNO V.,RUBENS S.;;600;113;;#REF!;;;;R410A;25 °C;19 °C;1,3 ºC;4000 L/h;5200;214 v;16;55;34;0,4;6,7 A;1280,8 W;4,7;18 mΩ;3,2 mA
FH51D60T;11519;22/06/2023 15:42;;RUBENS S.;;900;110;;398;;;;R404A;46 °C;25 °C;1,5 ºC;5000 L/h;7500;214 v;33;52,5;23,5;0,5;12,7 A;2446,0 W;3,6;20 mΩ;1,8 mA
FT20B35T;11520;26/06/2023 16:18;;FRANCISCO C.;;600;105;;345;;;;R410A;28 °C;18 °C;1,1 ºC;4000 L/h;4300;216 v;8;45;34;0,5;6,3 A;1224,7 W;4,1;18 mΩ;2,4 mA
FT20B35;11521;26/06/2023 16:20;;FRANCISCO C.;;600;105;;340;;;;R410A;27 °C;18 °C;1,1 ºC;4000 L/h;4200;215 v;7;50,2;33;0,3;6,2 A;1199,7 W;4,1;19 mΩ;2,2 mA
FT20B35T;11522;26/06/2023 16:21;;FRANCISCO C.;;600;132;;385;;;;R410A;31 °C;28 °C;1,2 ºC;4000 L/h;4800;212 v;9;56;38;0,3;6,7 A;1278,4 W;4,4;21 mΩ;3,6 mA
FT20B35T;11523;26/06/2023 16:25;;FRANCISCO C.;;600;121;;395;;;;R410A;33 °C;25 °C;1,1 ºC;4000 L/h;4510;214 v;9;49;38;0,5;6,9 A;1328,9 W;3,9;17 mΩ;2,9 mA
FT20B35T;11524;26/06/2023 16:27;;FRANCISCO C.;;600;125;;395;;;;R410A;32 °C;26 °C;1,1 ºC;4000 L/h;4477;213 v;9,3;48,3;39,1;0,3;6,9 A;1322,7 W;3,9;17 mΩ;1,7 mA
FT50B35;11554;28/06/2023 16:23;;RUBENS S.;;1000;117;;346;;;;R410A;27 °C;20 °C;1,4 ºC;7000;9800;212 v;11;44;32;0,3;11,0 A;2098,8 W;5,4;20 mΩ;2,1 mA
FT50B35T;11557;29/06/2023 14:35;;FRANCISCO C.;;1000;91;;346;;;;R410A;27 °C;14 °C;1,2 ºC;7000;8400;214 v;6;40;33;0,4;11,2 A;2157,1 W;4,5;;
FT50B35T;11558;29/06/2023 14:36;;RUBENS S.;;1000;120;;346;;;;R410A;28 °C;22 °C;1,3 ºC;7000;9100;212 v;12;41;33;0,4;12,0 A;2289,6 W;4,6;20 mΩ;3,7 mA
FT50B35T;11559;29/06/2023 14:37;;RUBENS S.;;1000;121;;340;;;;R410A;27 °C;21 °C;1,4 ºC;7000;9800;215 v;14;47;35;0,5;12,0 A;2322,0 W;4,9;16 mΩ;3,1 mA
FT50B35T;11560;29/06/2023 14:37;;RUBENS S.;;1000;121;;330;;;;R410A;26 °C;21 °C;1,4 ºC;7000;9800;212 v;13;49;34;0,6;11,5 A;2194,2 W;5,2;18 mΩ;3,7 mA
FT20B35T;11582;04/07/2023 12:28;;RUBENS S.;;600;121;;#REF!;;;;R410A;27 °C;23 °C;1,4 ºC;4000 L/h;5600;216 v;12;47;38;0,6;6,4 A;1250,0 W;5,2;20 mΩ;3,8 mA
FT20B35T;11583;04/07/2023 12:30;; GUILHERME O.;;600;117;;#REF!;;;;R410A;27 °C;23 °C;1,3 ºC;4000 L/h;5200;217 v;12;52;37;0,4;6,3 A;1230,4 W;4,9;23 mΩ;1,2 mA
FT20B35;11584;04/07/2023 12:31;;RUBENS S.;;600;118;;330;;;;R410A;26 °C;23 °C;1,3 ºC;4000 L/h;5200;208 v;16;48;36;0,6;6,2 A;1160,6 W;5,2;22 mΩ;2,0 mA
FT20B35;11585;04/07/2023 13:40;;RUBENS S.;;600;113;;#REF!;;;;R410A;25 °C;22 °C;1,6 ºC;4000 L/h;6400;218 v;17;48;36;0,4;6,1 A;1196,8 W;6,2;21 mΩ;1,2 mA
FT20B35;11586;04/07/2023 13:42;;RUBENS S.;;600;110;;#REF!;;;;R410A;25 °C;21 °C;1,4 ºC;4000 L/h;5600;216 v;14;46;33;0,4;6,2 A;1205,3 W;5,4;22 mΩ;2,1 mA
FT25B35T;11587;04/07/2023 17:07;;FRANCISCO C.;;600;140;;#REF!;;;;R410A;30 °C;29 °C;1,2 ºC;5500 L/h;6600;216 v;12;50;35;0,4;6,0 A;1166,4 W;6,6;16 mΩ;2,6 mA
FT25B35;11588;04/07/2023 17:10;;FRANCISCO C.;;600;120;;#REF!;;;;R410A;30 °C;21 °C;0,9 ºC;5500;4950;214 v;11;42;34,5;0,4;5,5 A;1051,6 W;5,5;24 mΩ;3,3 mA
FT25B35;11589;04/07/2023 17:12;;FRANCISCO C.;;600;129;;#REF!;;;;R410A;32 °C;23 °C;0,9 ºC;5500;4950;218 v;12;47;34,7;0,5;5,8 A;1138,0 W;5,1;24 mΩ;2,1 mA
FT25B35T;11590;04/07/2023 17:14;;FRANCISCO C.;;600;125;;370;;;;R410A;30 °C;22 °C;0,8 ºC;5500;4400;216 v;12;44;32;0,4;5,7 A;1108,1 W;4,6;20 mΩ;3,6 mA
FT25B35T;11591;04/07/2023 17:16;;FRANCISCO C.;;600;125;;380;;;;R410A;31 °C;22 °C;1,0 ºC;5500;5500;216 v;12;46;34;0,5;5,9 A;1147,0 W;5,6;24 mΩ;3,5 mA
FT50B35T;11597;06/07/2023 11:13;;FRANCISCO C.;;1000;113;;365;;;;R410A;30 °C;19 °C;1,1 ºC;7000;7700;208 v;9,4;42,7;37;0,4;12,9 A;2414,9 W;3,7;18 mΩ;1,4 mA
FT50B35T;11598;06/07/2023 11:14;;RUBENS S.;;1000;111;;355;;;;R410A;28 °C;22 °C;1,4 ºC;7000;9800;214 v;14;42;37;0,4;13,0 A;2503,8 W;4,6;16 mΩ;3,6 mA
FT50B35T;11599;06/07/2023 11:15;;RUBENS S.;;1000;114;;335;;;;R410A;27 °C;22 °C;1,3 ºC;7000;9100;216 v;14;41;32;0,5;11,9 A;2313,4 W;4,6;16 mΩ;3,2 mA
FT50B35T;11600;06/07/2023 11:16;;RUBENS S.;;1000;113;;#REF!;;;;R410A;32 °C;19 °C;1,3 ºC;7000;9100;211 v;12;58;41;0,4;13,4 A;2544,7 W;4,2;24 mΩ;2,4 mA
FT40B35T;11627;10/07/2023 08:25;;FRANCISCO C.;;700;56;;235;;;;R22;29 °C;19 °C;1,0 ºC;6500;6500;214 v;9,6;57;36,8;0,5;11,0 A;2118,6 W;3,6;20 mΩ;1,4 mA
FT40B35T;11628;10/07/2023 08:27;;FRANCISCO C.;;700;56;;275;;;;R22;33 °C;19 °C;1,2 ºC;6500;7800;210 v;12;59;39;0,5;13,7 A;2589,3 W;3,5;27 mΩ;1,5 mA
FT40B35T;11629;10/07/2023 08:38;;FRANCISCO C.;;700;56;;253;;;;R22;31 °C;19 °C;1,1 ºC;6500;7150;210 v;7,8;55;39;0,5;11,7 A;2211,3 W;3,8;23 mΩ;1,5 mA
FT40B35T;11630;10/07/2023 11:57;;FRANCISCO C.;;700;56;;250;;;;R22;30 °C;19 °C;1,1 ºC;6500;7150;210 v;8;42;36;0,3;11,6 A;2192,4 W;3,8;21 mΩ;1,3 mA
FT40B35T;11631;10/07/2023 11:59;;FRANCISCO C.;;700;55;;225;;;;R22;27 °C;18 °C;1,2 ºC;6500;7800;212 v;7;44;33;0,5;10,9 A;2079,7 W;4,4;18 mΩ;1,3 mA
FT40D35T;11642;13/07/2023 17:04;;FRANCISCO C.;;700;47;;216;;;;R22;27 °C;13 °C;1,1 ºC;6500;7150;213 v;6;50;32;0,3;10,0 A;1917,0 W;4,3;20 mΩ;3,0 mA
FT40D35T;11643;13/07/2023 17:05;;FRANCISCO C.;;700;48;;#REF!;;;;R22;28 °C;14 °C;1,3 ºC;6500;8450;213 v;6,6;47;32,5;0,3;10,3 A;1974,5 W;5;22 mΩ;2,9 mA
FT40D35T;11644;13/07/2023 17:06;;FRANCISCO C.;;700;51;;225;;;;R22;28 °C;15 °C;1,2 ºC;6500;7800;213 v;5,4;48;33;0,5;10,7 A;2051,2 W;4,4;22 mΩ;3,1 mA
FT40D35T;11645;13/07/2023 17:07;;FRANCISCO C.;;700;52;;225;;;;R22;28 °C;17 °C;1,2 ºC;6500;7800;212 v;7,2;48,3;33;0,5;10,5 A;2003,4 W;4,5;23 mΩ;3,2 mA
FT50D35T;11195;17/07/2023 06:29;;FRANCISCO C.;;1000;89;;354;;;;R410A;29 °C;16 °C;1,1 ºC;7000;7700;213 v;7,2;46;34,1;0,5;11,5 A;2204,6 W;4,1;20 mΩ;2,5 mA
FT41B35T;11658;19/07/2023 17:02;;RUBENS S.;;800;110;;355;;;;R410A;28 °C;22 °C;1,4 ºC;6500 L/h;9100;208 v;8;54;36;0,49;11,3 A;2115,4 W;5;21 mΩ;3,9 mA
FT41B35T;11659;20/07/2023 08:08;;FRANCISCO C.;;850;110;;380;;;;R410A;31 °C;19 °C;1,2 ºC;6500 L/h;7800;211 v;5,5;48;39;0,46;11,6 A;2195,2 W;4,1;30 mΩ;3,1
FT41B35T;11660;20/07/2023 15:24;;FRANCISCO C.;;800;115;;370;;;;R410A;30 °C;22 °C;1,2 ºC;6500 L/h;7800;211 v;6,5;50,3;33;0,4;11,5 A;2183,9 W;4,2;24 mΩ;3,9 mA
FT41B35T;11661;20/07/2023 15:31;;FRANCISCO C.;;800;110;;374;;;;R410A;30 °C;21 °C;1,4 ºC;6500 L/h;9100;208 v;7,8;48,6;34,2;0,48;11,6 A;2171,5 W;4,9;20 mΩ;3,8 mA
FT41B35T;11662;20/07/2023 16:20;;FRANCISCO C.;;800;110;;375;;;;R410A;30 °C;21 °C;1,2 ºC;6500 L/h;7800;209 v;7,5;49;34,6;0,4;11,4 A;2144,3 W;4,2;25 mΩ;3,9 mA
FT41B35T;11663;20/07/2023 16:24;;FRANCISCO C.;;800;109;;380;;;;R410A;31 °C;20 °C;1,4 ºC;6500 L/h;9100;209 v;7,4;51,2;36,4;0,4;11,4 A;2144,3 W;4,9;25 mΩ;3,7 mA
FT41B35T;11664;21/07/2023 07:36;;FRANCISCO C.;;800;108;;345;;;;R410A;27 °C;20 °C;1,4 ºC;6500 L/h;9100;213 v;10;52;33;0,4;11,5 A;2204,6 W;4,8;28 mΩ;3,7 mA
FT41B35T;11665;21/07/2023 08:06;;FRANCISCO C.;;800;106;;365;;;;R410A;29 °C;20 °C;1,3 ºC;6500 L/h;8450;212 v;7;50,4;32,2;0,49;11,7 A;2232,4 W;4,4;20 mΩ;3,6 mA
FT41B35T;11666;21/07/2023 08:52;;FRANCISCO C.;;760;110;;375;;;;R410A;30 °C;21 °C;1,3 ºC;6500 L/h;8450;210 v;10;52;33;0,49;11,5 A;2173,5 W;4,5;22 mΩ;3,5 mA
FT41B35T;11667;21/07/2023 09:51;;FRANCISCO C.;;800;110;;380;;;;R410A;31 °C;22 °C;1,2 ºC;6500 L/h;7800;210 v;10,2;52;33,5;0,4;11,4 A;2154,6 W;4,2;27 mΩ;3,3 mA
FT25B35;11610;21/07/2023 15:43;;FRANCISCO C.;;700;120;;363;;;;R410A;30 °C;21 °C;0,9 ºC;5500 L/h;4950;216 v;6;51;34,7;0,4;9,0 A;1749,6 W;3,3;21 mΩ;1,2 mA
FT20B35T;11670;24/07/2023 14:58;;RUBENS S.;;600;108;;346;;;;R410A;28 °C;19 °C;1,3 ºC;4000 L/h;5200;216 v;16;47;38;0,4;6,4 A;1244,2 W;4,9;14 mΩ;2,5 mA
FT20B35;11671;24/07/2023 15:01;;RUBENS S.;;600;106;;345;;;;R410A;28 °C;19 °C;1,2 ºC;4000 L/h;4800;217 v;16;44;37;0,4;6,3 A;1230,4 W;4,5;25 mΩ;2,5 mA
FT20B35T;11672;24/07/2023 17:08;;RUBENS S.;;600;105;;335;;;;R410A;27 °C;19 °C;1,3 ºC;4000 L/h;5200;218 v;16;45;35;0,4;6,1 A;1202,7 W;5;15 mΩ;2,4 mA
FT20B35T;11673;24/07/2023 17:10;;RUBENS S.;;600;107;;344;;;;R410A;28 °C;19 °C;1,3 ºC;4000 L/h;5200;216 v;15;47;37;0,4;6,2 A;1205,3 W;5;22 mΩ;2,6 mA
FT20B35T;11674;25/07/2023 08:30;;RUBENS S.;;600;108;;333;;;;R410A;27 °C;19 °C;1,3 ºC;4000 L/h;5200;218 v;14;49,5;35;0,4;6,2 A;1216,4 W;5;19 mΩ;2,5 mA
FH40D60T;11687;27/07/2023 10:59;;FRANCISCO C.;;970;79;;416;;;;R404A;48 °C;19 °C;0,9 ºC;6600 L/h;5940;211 v;13,6;60;54;0,4;11,5 A;2183,9 W;3,2;22 mΩ;3,3 mA
FH40D60T;11688;28/07/2023 12:09;;FRANCISCO C.;;1000;87;;448;;;;R404A;50 °C;21 °C;1,0 ºC;6500 L/h;6500;211 v;10;63;53;0,4;12,3 A;2335,8 W;3,2;24 mΩ;3,6 mA
FT20B35T;11712;09/08/2023 08:52;;RUBENS S.;;600;114;;335;;;;R410A;27 °C;22 °C;1,3 ºC;4000 L/h;5200;214 v;12,3;62,6;39,4;0,4;7,0 A;1348,2 W;4,5;14 mΩ;2,4 mA
FT20B35T;11713;09/08/2023 08:54;;FRANCISCO C.;;600;133;;365;;;;R410A;29 °C;24 °C;1,2 ºC;4000 L/h;4800;216 v;11,8;50,7;32;0,4;6,5 A;1263,6 W;4,4;21 mΩ;2,5 mA
FT20B35T;11714;09/08/2023 08:57;;FRANCISCO C.;;600;125;;355;;;;R410A;28 °C;22 °C;1,2 ºC;4000 L/h;4800;211 v;11,4;52;33;0,4;7,0 A;1329,3 W;4,2;19 mΩ;2,4 mA
FT20B35T;11715;09/08/2023 08:59;;FRANCISCO C.;;600;129;;375;;;;R410A;30 °C;23 °C;1,1 ºC;4000 L/h;4400;214 v;9;51;36;0,4;6,6 A;1271,2 W;4;20 mΩ;2,3 mA
FT20B35T;11716;09/08/2023 09:02;;FRANCISCO C.;;600;120;;375;;;;R410A;30 °C;21 °C;1,2 ºC;4000 L/h;4800;212 v;12;54;34;0,4;6,2 A;1183,0 W;4,7;23 mΩ;1,8 mA
FT25B35T;11723;14/08/2023 09:08;;RUBENS S.;;500;54;;232;;;;R22;27 °C;18 °C;0,8 ºC;5500;4400;220 v;11,3;61;35;0,4;8,2 A;1623,6 W;3,2;19 mΩ;2,1 mA
FT25B35T;11724;14/08/2023 09:08;;RUBENS S.;;800;126;;375;;;;R410A;30 °C;24 °C;1,4 ºC;5500 L/h;7700;211 v;8;64,5;38,5;0,44;6,9 A;1306,5 W;6,9;23 mΩ;2,7 mA
FT50B35T;11725;16/08/2023 11:39;;RUBENS S.;;1000;125;;343;;;;R410A;28 °C;22 °C;1,3 ºC;7000 L/h;9100;214 v;8;54;36;0,5;11,5 A;2214,9 W;4,8;21 mΩ;3,3
FT50B35T;11726;16/08/2023 11:42;;RUBENS S.;;1000;125;;343;;;;R410A;28 °C;22 °C;1,3 ºC;7000 L/h;9100;211 v;9;54;38;0,5;12,8 A;2430,7 W;4,4;21 mΩ;3
FH40B60;11710;16/08/2023 15:10;;FRANCISCO C.;;900;116;;420;;;;R404A;48 °C;25 °C;1,1 ºC;6500 L/h;7150;210 v;12,4;56;55;0,4;12,0 A;2268,0 W;3,7;25 mΩ;3,6 mA
FT50B35T;11727;23/08/2023 08:47;;RUBENS S.;;1000;113;;333;;;;R410A;27 °C;19 °C;1,6 ºC;7000 L/h;11200;213 v;12;49;36;0,45;12,1 A;2310,0 W;5,6;23 mΩ;3,4 mA
FT50B35T;11736;23/08/2023 08:50;;RUBENS S.;;1000;105;;335;;;;R410A;27 °C;17 °C;2,0 ºC;7000 L/h;14000;214 v;11,5;46,5;32;0,45;11,5 A;2214,9 W;7,4;28 mΩ;3
FT25B35;11452;23/08/2023 14:24;;BRUNO V.,RUBENS S.;;500;99;;346;;;;R410A;27 °C;18 °C;1,0 ºC;5500;5500;212 v;15,5;41,6;35;0,3;5,5 A;1049,4 W;6,1;17 mΩ;3,9 mA
FT50D35T;11728;24/08/2023 15:26;;RUBENS S.;;1000;108;;343;;;;R410A;28 °C;20 °C;1,3 ºC;7000 L/h;9100;214 v;16;48,5;35;0,45;11,2 A;2151,3 W;4,9;21 mΩ;2,4 mA
FT50B35T;11739;25/08/2023 08:50;;RUBENS S.;;1000;108;;333;;;;R410A;27 °C;19 °C;1,4 ºC;7000 L/h;9800;214 v;10;39;35;0,46;11,8 A;2278,5 W;5;28 mΩ;3,4
FT50B35T;11752;05/09/2023 08:48;;RUBENS S.;;1000;107;;333;;;;R410A;27 °C;20 °C;1,6 ºC;7000 L/h;11200;210 v;10;41;36;0,46;11,9 A;2249,1 W;5,8;16 mΩ;3,4
FT50B35T;11755;05/09/2023 08:50;;RUBENS S.;;1000;113;;335;;;;R410A;27 °C;20 °C;1,4 ºC;7000 L/h;9800;211 v;8;51;35;0,46;11,6 A;2202,8 W;5,2;19 mΩ;2,1 mA
FT50B35T;11756;05/09/2023 08:52;;RUBENS S.;;1000;111;;342;;;;R410A;27 °C;19 °C;1,5 ºC;7000 L/h;10500;213 v;10,5;48;34;0,46;11,0 A;2108,7 W;5,8;28 mΩ;3,5
FT50D35T;11766;08/09/2023 11:50;;RUBENS S.;;1000;142;;394;;;;R410A;32 °C;27 °C;1,4 ºC;7000 L/h;9800;213 v;10,5;60;38;0,47;13,7 A;2616,7 W;4,4;25 mΩ;2,1 mA
FH40B60T;11765;08/09/2023 12:06;;FRANCISCO C.;;1100;113;;484;;;;R404A;55 °C;25 °C;1,6 ºC;6500 L/h;10400;212 v;17;60;57;0,4;13,5 A;2575,8 W;4,7;30 mΩ;3,2 mA
FT40B35T;11772;11/09/2023 13:51;;FRANCISCO C.;;800;136;;387;;;;R410A;31 °C;25 °C;1,1;6500 L/h;7150;210 v;10,7;42;31;0,4;11,6 A;2192,4 W;3,8;14 mΩ;2,1 mA
FT40B35T;11774;13/09/2023 10:33;;FRANCISCO C.;;800;133;;392;;;;R410A;33 °C;24 °C;1,1 ºC;6500 L/h;7150;212 v;10;39;34;0,4;11,2 A;2137,0 W;3,9;21 mΩ;2,0 mA
FT40B35T;11775;13/09/2023 10:36;;FRANCISCO C.;;800;136;;366;;;;R410A;30 °C;25 °C;1,4 ºC;6500 L/h;9100;213 v;10,2;39;33,2;0,4;10,5 A;2012,9 W;5,3;21 mΩ;1,9 mA
FT40B35;11776;13/09/2023 10:40;;FRANCISCO C.;;800;129;;382;;;;R410A;32 °C;23 °C;1,4 ºC;6500 L/h;9100;210 v;10;40;34;0,4;11,0 A;2079,0 W;5,1;22 mΩ;2,3 mA
FT40B35T;11777;13/09/2023 10:43;;FRANCISCO C.;;800;133;;343;;;;R410A;28 °C;24 °C;1,4 ºC;6500 L/h;9100;213 v;10;37;30;0,4;10,0 A;1917,0 W;5,5;21 mΩ;2,0 mA
FT40B35T;11778;13/09/2023 10:46;;FRANCISCO C.;;800;133;;357;;;;R410A;28 °C;24 °C;1,4 ºC;6500 L/h;9100;214 v;10;42;34;0,4;10,7 A;2060,8 W;5,1;22 mΩ;2,2 mA
FT40B35T;11779;13/09/2023 10:54;;FRANCISCO C.;;800;136;;382;;;;R410A;32 °C;25 °C;1,4 ºC;6500 L/h;9100;210 v;10;39,4;37;0,4;11,0 A;2079,0 W;5,1;24 mΩ;2,1 mA
FT40B35;11781;14/09/2023 08:55;;FRANCISCO C.;;800;120;;363;;;;R410A;30 °C;22 °C;1,4 ºC;6500 L/h;9100;213 v;9,5;42;32;0,4;10,0 A;1917,0 W;5,5;22 mΩ;2,1 mA
FT40B35T;11782;14/09/2023 10:12;;FRANCISCO C.;;680;57;;234;;;;R22;29 °C;22 °C;1,3 ºC;6500 L/h;8450;212 v;7,5;42;32;0,4;11,0 A;2098,8 W;4,7;30 mΩ;2,8 mA
FT40B35;11783;14/09/2023 13:52;;FRANCISCO C.;;800;136;;347;;;;R410A;27 °C;25 °C;1,4 ºC;6500 L/h;9100;213 v;10;40;31;0,4;10,5 A;2012,9 W;5,3;21 mΩ;2,0 mA
FT50B35T;11791;19/09/2023 08:57;;FRANCISCO C.;;1000;144;;377;;;;R410A;30 °C;27 °C;1,8 ºC;7000 L/h;12600;211 v;11;42;37;0,7;12,6 A;2392,7 W;6,1;22 mΩ;2,1 mA
FT40B35T;11788;19/09/2023 09:43;;FRANCISCO C.;;800;136;;392;;;;R410A;32 °C;25 °C;1,4 ºC;6500 L/h;9100;210 v;10,3;42,1;34,3;0,4;11,0 A;2079,0 W;5,1;20 mΩ;1,9 mA
FT40B35T;11789;19/09/2023 09:44;;FRANCISCO C.;;800;129;;347;;;;R410A;27 °C;23 °C;1,4 ºC;6500 L/h;9100;210 v;10;39;30;0,4;10,0 A;1890,0 W;5,6;22 mΩ;2,0 mA
FT40B35T;11790;19/09/2023 09:45;;FRANCISCO C.;;800;133;;357;;;;R410A;28 °C;24 °C;1,4 ºC;6500 L/h;9100;210 v;9;39;32;0,4;10,7 A;2022,3 W;5,2;23 mΩ;2,2 mA
FT40B35T;11792;19/09/2023 09:46;;FRANCISCO C.;;800;133;;363;;;;R410A;30 °C;24 °C;1,4 ºC;6500 L/h;9100;210 v;10,2;41;34;0,4;10,2 A;1927,8 W;5,5;23 mΩ;2,3 mA
FT40B35T;11787;19/09/2023 09:46;;FRANCISCO C.;;800;133;;377;;;;R410A;30 °C;24 °C;1,4 ºC;6500 L/h;9100;213 v;10;42;33;0,4;10,5 A;2012,9 W;5,3;23 mΩ;2,1 mA
FT40B35T;11794;21/09/2023 07:35;;FRANCISCO C.;;800;136;;347;;;;R410A;27 °C;25 °C;1,4 ºC;6500 L/h;9100;212 v;9,9;39,4;31,2;0,4;9,8 A;1869,8 W;5,7;22 mΩ;2,4 mA
FT40B35;11796;21/09/2023 07:37;;FRANCISCO C.;;800;133;;347;;;;R410A;27 °C;24 °C;1,4 ºC;6500 L/h;9100;210 v;9,2;43,4;32,1;0,4;10,1 A;1908,9 W;5,5;21 mΩ;2,0 mA
FT50B35T;11800;21/09/2023 15:22;;RUBENS S.;;1000;129;;368;;;;R410A;30 °C;23 °C;1,6 ºC;6660 L/h;10656;212 v;12,5;52;39;0,45;12,4 A;2365,9 W;5,2;29 mΩ;3,4 mA
FT40B35T;11801;22/09/2023 07:58;;FRANCISCO C.;;800;144;;382;;;;R410A;32 °C;27 °C;1,4 ºC;6500 L/h;9100;214 v;10,6;40,3;35,2;0,4;11,3 A;2176,4 W;4,9;21 mΩ;2,1 mA
FT50B35T;11804;22/09/2023 10:01;;FRANCISCO C.;;1000;121;;377;;;;R410A;30 °C;21 °C;1,7 ºC;7000 L/h;11900;212 v;10;43,5;36,6;0,45;12,1 A;2308,7 W;6;23 mΩ;2,0 mA
FT50B35T;11809;22/09/2023 10:02;;RUBENS S.;;1000;120;;345;;;;R410A;27 °C;21 °C;1,4 ºC;6750 L/h;9450;214 v;13;48;32,5;0,45;11,9 A;2282,3 W;4,8;21 mΩ;3,2 mA
FT40B35T;11826;26/09/2023 11:38;;FRANCISCO C.;;800;121;;385;;;;R410A;31 °C;21 °C;1,0 ºC;6500 L/h;6500;216 v;12;39;33,5;0,4;10,7 A;2080,1 W;3,6;21 mΩ;3,6 mA
FT40B35;11825;26/09/2023 11:40;;FRANCISCO C.;;800;121;;396;;;;R410A;32 °C;21 °C;1,4 ºC;6500 L/h;9100;216 v;12;43,2;35,1;0,4;10,9 A;2119,0 W;5;23 mΩ;3,2
FT50D35T;11824;26/09/2023 12:12;;RUBENS S.;;1000;125;;333;;;;R410A;27 °C;22 °C;1,3 ºC;7000 L/h;9100;213 v;8;51;35;0,47;12,0 A;2300,4 W;4,6;15 mΩ;3,2
FT50D35T;11829;27/09/2023 16:00;;RUBENS S.;;1000;120;;336;;;;R410A;27 °C;21 °C;1,3 ºC;7000 L/h;9100;213 v;8;45;33,5;0,47;11,5 A;2204,6 W;4,8;15 mΩ;3,7
FT40B35;11848;28/09/2023 11:11;;FRANCISCO C.;;800;117;;363;;;;R410A;30 °C;20 °C;1,1 ºC;6500 L/h;7150;210 v;11,2;40;34,8;0,4;9,4 A;1776,6 W;4,7;28 mΩ;3,4 mA
FT50B35T;11850;29/09/2023 08:26;;RUBENS S.;;1000;113;;335;;;;R410A;27 °C;19 °C;1,2 ºC;7000 L/h;8400;215 v;9,5;50;34;0,44;11,1 A;2147,9 W;4,5;24 mΩ;3,6 mA
FT50B35T;11851;29/09/2023 08:29;;RUBENS S.;;1000;121;;339;;;;R410A;27 °C;21 °C;1,3 ºC;7000 L/h;9100;212 v;8,5;51;35;0,46;11,6 A;2213,3 W;4,8;28 mΩ;2,3 mA
FT50B35T;11852;29/09/2023 08:31;;RUBENS S.;;1000;110;;334;;;;R410A;27 °C;19 °C;1,1 ºC;7000 L/h;7700;213 v;6,5;49;32;0,45;11,0 A;2108,7 W;4,2;19 mΩ;3
FT20B35T;11847;29/09/2023 10:51;;FRANCISCO C.;;600;125;;333;;;;R410A;27 °C;22 °C;1,1 ºC;4000 L/h;4400;215 v;10;39,6;31;0,4;5,7 A;1103,0 W;4,6;25 mΩ;2,1 mA
FT40B35T;11862;29/09/2023 14:23;;FRANCISCO C.;;800;117;;371;;;;R410A;30 °C;20 °C;1,2 ºC;6500 L/h;7800;212 v;8;40;35,1;0,4;10,1 A;1927,1 W;4,7;34 mΩ;3,0 mA
FT40B35T;11863;29/09/2023 14:24;;FRANCISCO C.;;800;117;;369;;;;R410A;30 °C;20 °C;1,2 ºC;6500 L/h;7800;215 v;7,9;38,6;36,8;0,4;9,9 A;1915,7 W;4,7;31 mΩ;3,0 mA
FT40B35T;11864;29/09/2023 14:25;;FRANCISCO C.;;800;113;;347;;;;R410A;27 °C;19 °C;1,2 ºC;6500 L/h;7800;210 v;6,2;39;33,7;0,4;9,8 A;1852,2 W;4,9;22 mΩ;3,7 mA
FT40B35T;11865;29/09/2023 14:25;;FRANCISCO C.;;800;113;;367;;;;R410A;29 °C;19 °C;1,1 ºC;6500 L/h;7150;210 v;7,7;38,5;35,5;0,4;10,0 A;1890,0 W;4,4;32 mΩ;2,9 mA
FT20B35T;11875;02/10/2023 09:08;;RUBENS S.;;600;108;;339;;;;R410A;27 °C;21 °C;1,1 ºC;4000 L/h;4400;215 v;6,5;50,5;37;0,4;6,1 A;1186,2 W;4,3;21 mΩ;3,0 mA
FT50B35T;11869;02/10/2023 09:11;;RUBENS S.;;1000;118;;333;;;;R410A;27 °C;22 °C;1,2 ºC;7000 L/h;8400;216 v;7,5;49;36;0,44;11,7 A;2274,5 W;4,3;25 mΩ;3,5 mA
FT50B35T;11876;03/10/2023 13:18;;RUBENS S.;;1000;121;;353;;;;R410A;29 °C;25 °C;1,5 ºC;7000 L/h;10500;216 v;7,5;49,5;35;0,45;11,8 A;2284,2 W;5,3;18 mΩ;3,1
FT40B35T;11877;03/10/2023 13:23;;FRANCISCO C.;;800;121;;347;;;;R410A;27 °C;21 °C;1,4 ºC;6500 L/h;9100;213 v;9,5;37,5;33;0,4;9,7 A;1859,5 W;5,7;20 mΩ;3,8
FT20B35T;11881;04/10/2023 08:59;;RUBENS S.;;600;105;;333;;;;R410A;27 °C;19 °C;1,3 ºC;4000 L/h;5200;213 v;12;60;37,5;0,44;6,0 A;1157,9 W;5,2;16 mΩ;2,1 mA
FT20B35T;11883;04/10/2023 09:02;;RUBENS S.;;600;110;;353;;;;R410A;28 °C;20 °C;1,2 ºC;4000 L/h;4800;211 v;8;49;39;0,45;6,3 A;1196,4 W;4,7;18 mΩ;2,4 mA
FT20B35T;11882;04/10/2023 09:05;;RUBENS S.;;600;111;;336;;;;R410A;27 °C;20 °C;1,4 ºC;4000 L/h;5600;213 v;8,5;37;51;0,45;6,1 A;1175,1 W;5,5;19 mΩ;2,5 mA
FT40B35T;11886;04/10/2023 12:02;;FRANCISCO C.;;800;121;;388;;;;R410A;32 °C;21 °C;1,4 ºC;6500 L/h;9100;210 v;9,7;41,1;37,1;0,4;11,0 A;2079,0 W;5,1;24 mΩ;3,4 mA
FT40B35T;11887;04/10/2023 12:02;;FRANCISCO C.;;800;121;;372;;;;R410A;30 °C;21 °C;1,1 ºC;6500 L/h;7150;212 v;10;41;37;0,4;10,4 A;1984,3 W;4,2;19 mΩ;3
FT25B35T;11884;04/10/2023 15:51;;FRANCISCO C.;;600;121;;358;;;;R410A;29 °C;21 °C;1,0 ºC;5500 L/h;5500;216 v;12;38;35;0,4;5,6 A;1088,6 W;5,9;22 mΩ;2,5 mA
FT25B35T;11885;04/10/2023 15:53;;FRANCISCO C.;;600;115;;343;;;;R410A;28 °C;23 °C;1,0 ºC;5500 L/h;5500;210 v;11,5;42,3;34,2;0,4;5,9 A;1115,1 W;5,7;20 mΩ;2,8 mA
FT25B35T;11903;04/10/2023 16:22;;FRANCISCO C.;;600;117;;348;;;;R410A;28 °C;21 °C;0,8 ºC;5500 L/h;4400;211 v;11,5;48;29;0,4;5,4 A;1027,4 W;5;24 mΩ;2,7 mA
FT40D35T;11904;05/10/2023 07:40;;FRANCISCO C.;;800;121;;377;;;;R410A;30 °C;21 °C;1,2 ºC;6500 L/h;7800;213 v;7,1;40,2;36;0,4;11,4 A;2185,4 W;4,2;21 mΩ;3,5 mA
FT50D35T;11888;09/10/2023 10:29;;RUBENS S.;;1000;113;;345;;;;R410A;27 °C;19 °C;1,2 ºC;7000 L/h;8400;211 v;9;51;34;0,42;11,0 A;2088,9 W;4,7;15 mΩ;1,3 mA
FT50D35T;11889;09/10/2023 10:29;;RUBENS S.;;1000;121;;334;;;;R410A;27 °C;21 °C;1,2 ºC;7000 L/h;8400;218 v;9,5;51;36;0,42;12,0 A;2354,4 W;4,1;21 mΩ;3,4
FT40B35T;11929;11/10/2023 11:01;;FRANCISCO C.;;800;134;;392;;;;R410A;33 °C;25 °C;1,2 ºC;6500 L/h;7800;212 v;10,8;40,1;34,2;0,4;11,0 A;2098,8 W;4,3;23 mΩ;3,0 mA
FT40B35T;11930;11/10/2023 11:04;;FRANCISCO C.;;800;136;;402;;;;R410A;33 °C;25 °C;1,1;6500 L/h;7150;213 v;11,2;38,4;35,4;0,4;11,7 A;2242,9 W;3,7;23 mΩ;3,0 mA
FT50B35T;11913;11/10/2023 11:06;;RUBENS S.;;1000;113;;333;;;;R410A;27 °C;19 °C;1,2 ºC;7000 L/h;8400;219 v;6,5;50,5;35;0,45;11,2 A;2207,5 W;4,4;21 mΩ;2,1 mA
FT50B35T;11914;11/10/2023 11:18;;RUBENS S.;;1000;112;;347;;;;R410A;27 °C;19 °C;1,4 ºC;7000 L/h;9800;213 v;8;45;33;0,46;12,4 A;2377,1 W;4,8;27 mΩ;3,1
FT20B35;11906;11/10/2023 14:00;;RUBENS S.;;600;105;;337;;;;R410A;27 °C;17 °C;1,4 ºC;4000 L/h;5600;213 v;7,5;46;35;0,4;5,7 A;1092,7 W;6;20 mΩ;2,4 mA
FT50B35T;11931;11/10/2023 15:41;;RUBENS S.;;1000;122;;344;;;;R410A;27 °C;22 °C;1,4 ºC;7000 L/h;9800;211 v;6,5;48;34;0,46;10,6 A;2012,9 W;5,7;21 mΩ;3,0 mA
FT40B35;11939;13/10/2023 07:30;;FRANCISCO C.;;800;113;;367;;;;R410A;29 °C;19 °C;1,2 ºC;6500 L/h;7800;217 v;6,9;42,8;33,8;0,4;10,4 A;2031,1 W;4,5;33 mΩ;3,6 mA
FT20B35T;11905;13/10/2023 07:34;;RUBENS S.;;600;107;;345;;;;R410A;27 °C;19 °C;1,1 ºC;4000 L/h;4400;221 v;7,5;44;33;0,4;6,1 A;1221,2 W;4,2;16 mΩ;2,6 mA
FT20B35;11907;13/10/2023 07:50;;RUBENS S.;;600;104;;347;;;;R410A;27 °C;20 °C;1,3 ºC;4000 L/h;5200;216 v;13;55;34;0,4;5,7 A;1108,1 W;5,5;19 mΩ;2,8 mA
FT20B35;11912;13/10/2023 08:01;;RUBENS S.;;600;110;;344;;;;R410A;27 °C;19 °C;1,3 ºC;4000 L/h;5200;213 v;6;45;34;0,4;6,1 A;1169,4 W;5,2;20 mΩ;2,5 mA
FT20B35T;11917;13/10/2023 08:16;;RUBENS S.;;600;109;;345;;;;R410A;27 °C;20 °C;1,3 ºC;4000 L/h;5200;214 v;13,5;59,5;35;0,4;6,1 A;1182,6 W;5,1;23 mΩ;2,8 mA
FT40D35T;11940;13/10/2023 14:01;;FRANCISCO C.;;800;113;;367;;;;R410A;30 °C;19 °C;1,1 ºC;6500 L/h;7150;217 v;6,1;39,8;33,8;0,4;9,8 A;1913,9 W;4,3;23 mΩ;2,1 mA
FT40D35T;11938;13/10/2023 14:03;;FRANCISCO C.;;800;113;;357;;;;R410A;29 °C;19 °C;1,1 ºC;6500 L/h;7150;216 v;7,1;42,7;32,4;0,4;9,6 A;1866,2 W;4,5;23 mΩ;3,0 mA
FT40D35T;11941;13/10/2023 14:07;;FRANCISCO C.;;800;113;;339;;;;R410A;27 °C;19 °C;1,4 ºC;6500 L/h;9100;214 v;8,8;46,9;32,3;0,4;10,0 A;1926,0 W;5,5;19 mΩ;3,8 mA
FT25B35T;11944;16/10/2023 14:59;;FRANCISCO C.;;600;113;;363;;;;R410A;30 °C;19 °C;1,0 ºC;5500 L/h;5500;217 v;11,2;44,6;34,9;0,4;5,6 A;1093,7 W;5,8;23 mΩ;2,7 mA
FT40B35;11945;16/10/2023 15:00;;FRANCISCO C.;;800;113;;346;;;;R410A;27 °C;19 °C;1,2 ºC;6500 L/h;7800;218 v;8,7;43,2;34,1;0,4;9,8 A;1922,8 W;4,7;21 mΩ;3,1 mA
FT40B35T;11958;17/10/2023 07:21;;FRANCISCO C.;;800;117;;334;;;;R410A;27 °C;20 °C;1,3 ºC;6500 L/h;8450;211 v;6,9;39,8;30,6;0,4;9,4 A;1785,1 W;5,5;25 mΩ;3,0 mA
FT40B35T;11960;18/10/2023 06:15;;FRANCISCO C.;;800;121;;363;;;;R410A;30 °C;21 °C;1,3 ºC;6500 L/h;8450;211 v;9,4;40,8;35,8;0,4;10,2 A;1937,0 W;5,1;19 mΩ;3,6 mA
FT20B35;11964;18/10/2023 06:18;;RUBENS S.;;600;106;;343;;;;R410A;27 °C;18 °C;1,3 ºC;4000 L/h;5200;209 v;9;50,5;34;0,4;5,9 A;1109,8 W;5,4;24 mΩ;3,0 mA
FT20B35T;11965;18/10/2023 06:20;;RUBENS S.;;600;107;;344;;;;R410A;27 °C;18 °C;1,2 ºC;4000 L/h;4800;210 v;12;52,5;33;0,4;5,4 A;1020,6 W;5,5;21 mΩ;3,0 mA
FT20B35T;11966;18/10/2023 06:23;;RUBENS S.;;600;106;;338;;;;R410A;27 °C;20 °C;1,2 ºC;4000 L/h;4800;210 v;11,5;57;34;0,45;5,5 A;1039,5 W;5,4;23 mΩ;1,9 mA
FT50B35T;11967;18/10/2023 06:26;;RUBENS S.;;1000;126;;336;;;;R410A;27 °C;23 °C;1,4 ºC;7000 L/h;9800;213 v;15;57;37;0,4;11,5 A;2212,2 W;5,2;21 mΩ;3,9 mA
FT40B35T;11961;18/10/2023 06:31;;FRANCISCO C.;;800;117;;353;;;;R410A;29 °C;20 °C;1,4 ºC;6500 L/h;9100;210 v;8,4;42,3;34,2;0,4;10,0 A;1890,0 W;5,6;25 mΩ;3,8
FT25B35T;11959;18/10/2023 06:34;;FRANCISCO C.;;600;117;;343;;;;R410A;28 °C;20 °C;1,0 ºC;5500 L/h;5500;210 v;11,4;46,9;35,2;0,4;5,6 A;1058,4 W;6;23 mΩ;2,0 mA
FT50B35T;11968;18/10/2023 06:36;;RUBENS S.;;1000;121;;343;;;;R410A;28 °C;21 °C;1,3 ºC;7000 L/h;9100;213 v;10;53;37;0,4;12,4 A;2377,1 W;4,5;16 mΩ;3,2
FT25B35;11963;18/10/2023 14:53;;FRANCISCO C.;;600;117;;382;;;;R410A;32 °C;20 °C;1,1 ºC;5500 L/h;6050;216 v;12,4;46,3;38,1;0,4;5,9 A;1147,0 W;6,1;24 mΩ;3,0 mA
FH50B60T;11979;19/10/2023 10:41;;RUBENS S.;;900;93;;451;;;;R404A;50 °C;21 °C;1,2 ºC;7000 L/h;8400;213 v;23;71;54;0,45;16,6 A;3189,9 W;3,1;24 mΩ;3,0 mA
FT25B35T;11998;23/10/2023 07:31;;FRANCISCO C.;;600;136;;353;;;;R410A;29 °C;25 °C;1,0 ºC;5500 L/h;5500;214 v;14,2;48,8;31,9;0,4;5,6 A;1078,6 W;5,9;21 mΩ;3,0 mA
FT25B35T;11999;23/10/2023 07:40;;FRANCISCO C.;;600;136;;363;;;;R410A;30 °C;25 °C;1,0 ºC;5500 L/h;5500;214 v;13,9;39;32,6;0,4;5,8 A;1117,1 W;5,7;19 mΩ;2,9 mA
FT25B35T;12000;23/10/2023 07:41;;FRANCISCO C.;;600;136;;372;;;;R410A;31 °C;25 °C;1,0 ºC;5500 L/h;5500;218 v;13,7;42,3;37,5;0,4;6,0 A;1177,2 W;5,4;24 mΩ;3,0 mA
FT40B35;11962;23/10/2023 14:15;;FRANCISCO C.;;800;140;;373;;;;R410A;31 °C;26 °C;1,4 ºC;6500 L/h;9100;210 v;12,5;45;34,2;0,4;11,3 A;2135,7 W;5;23 mΩ;3,0 mA
FT40B35T;11980;23/10/2023 14:19;;FRANCISCO C.;;800;140;;392;;;;R410A;33 °C;26 °C;1,4 ºC;6500 L/h;9100;210 v;11,8;41,1;38,3;0,4;12,3 A;2324,7 W;4,6;20 mΩ;3,5 mA
FT40B35T;11995;23/10/2023 15:34;;FRANCISCO C.;;800;144;;398;;;;R410A;33 °C;27 °C;1,4 ºC;6500 L/h;9100;210 v;12,4;41,3;40;0,4;11,8 A;2230,2 W;4,7;23 mΩ;3,0 mA
FT40B35T;11996;23/10/2023 15:36;;FRANCISCO C.;;800;140;;334;;;;R410A;27 °C;26 °C;1,4 ºC;6500 L/h;9100;210 v;9,8;42,6;34,7;0,4;9,9 A;1871,1 W;5,7;32 mΩ;3,9
FT40B35T;11997;23/10/2023 16:04;;FRANCISCO C.;;800;140;;361;;;;R410A;29 °C;26 °C;1,4 ºC;6500 L/h;9100;210 v;9,8;41;36,3;0,4;10,5 A;1984,5 W;5,3;32 mΩ;3,0 mA
FT40D35T;11978;23/10/2023 17:25;;FRANCISCO C.;;800;140;;367;;;;R410A;30 °C;26 °C;1,4 ºC;6500 L/h;9100;210 v;10,7;41,9;35,3;0,4;11,0 A;2079,0 W;5,1;27 mΩ;2,3 mA
FT20B35;11982;24/10/2023 15:20;;RUBENS S.;;600;117;;378;;;;R410A;31 °C;20 °C;1,3 ºC;4000 L/h;5200;213 v;10,5;56;42,5;0,4;6,9 A;1322,7 W;4,6;29 mΩ;3,2
FT20B35;12001;24/10/2023 15:23;;RUBENS S.;;600;111;;333;;;;R410A;27 °C;22 °C;1,4 ºC;4000 L/h;5600;213 v;15,5;62;36;0,4;6,2 A;1188,5 W;5,5;13 mΩ;2,7 mA
FT50B35T;12019;25/10/2023 07:11;;RUBENS S.;;1000;129;;370;;;;R410A;30 °C;23 °C;1,2 ºC;7000 L/h;8400;213 v;13,5;65;39;0,4;11,7 A;2242,9 W;4,4;23 mΩ;3,0 mA
FT50B35;12022;26/10/2023 08:52;;RUBENS S.;;1000;117;;335;;;;R410A;27 °C;21 °C;1,3 ºC;7000 L/h;9100;213 v;8;45;35;0,4;11,2 A;2147,0 W;4,9;24 mΩ;3
FT50B35;12024;30/10/2023 15:39;;RUBENS S.;;1000;129;;344;;;;R410A;28 °C;23 °C;1,3 ºC;7000 L/h;9100;214 v;10;55;37;0,45;12,2 A;2349,7 W;4,5;23 mΩ;3,0 mA
FT40B35;12025;31/10/2023 07:36;;FRANCISCO C.;;800;125;;338;;;;R410A;27 °C;22 °C;1,3 ºC;6500 L/h;8450;213 v;9,2;40;33;0,4;9,5 A;1821,2 W;5,4;17 mΩ;3,6 mA
FT25B35T;12026;01/11/2023 07:13;;RUBENS S.;;600;121;;348;;;;R410A;28 °C;24 °C;0,9;5500 L/h;4950;217 v;14,3;58;38,6;0,41;6,6 A;1283,1 W;4,5;20 mΩ;2,4 mA
FT25B35T;12027;01/11/2023 07:15;;RUBENS S.;;600;124;;354;;;;R410A;28 °C;24 °C;0,9;5500 L/h;4950;216 v;13;54;37;0,44;6,5 A;1263,6 W;4,6;32 mΩ;3,0 mA
FT25B35T;12028;01/11/2023 07:16;;RUBENS S.;;600;125;;365;;;;R410A;30 °C;23 °C;0,8 ºC;5500 L/h;4400;214 v;12;42;36;0,4;7,0 A;1342,4 W;3,8;24 mΩ;2,4 mA
FT50B35T;12037;01/11/2023 11:11;;RUBENS S.;;1000;131;;350;;;;R410A;28 °C;26 °C;1,4 ºC;7000 L/h;9800;213 v;11;55;37;0,4;12,6 A;2415,4 W;4,7;23 mΩ;3,0 mA
FT50B35T;12029;01/11/2023 14:53;;RUBENS S.;;1000;135;;346;;;;R410A;27 °C;25 °C;1,4 ºC;7000 L/h;9800;213 v;10;56;35;0,46;11,9 A;2281,2 W;5;21 mΩ;3,0 mA
FT50B35T;12030;01/11/2023 14:54;;RUBENS S.;;1000;133;;350;;;;R410A;28 °C;26 °C;1,4 ºC;7000 L/h;9800;213 v;8;53;37;0,46;12,2 A;2338,7 W;4,9;25 mΩ;2,3 mA
FT50B35T;12031;01/11/2023 14:55;;RUBENS S.;;1000;130;;343;;;;R410A;27 °C;25 °C;1,4 ºC;7000 L/h;9800;220 v;12;51;35;0,45;12,1 A;2395,8 W;4,8;25 mΩ;3,0 mA
FT40B35T;12036;06/11/2023 09:40;;FRANCISCO C.;;800;125;;350;;;;R410A;28 °C;22 °C;1,4 ºC;6500 L/h;9100;215 v;7;38,6;31,3;0,4;9,8 A;1896,3 W;5,6;21 mΩ;2,0 mA
FT40B35T;12058;08/11/2023 16:16;;GUILHERME O.;;800;132;;335;;;;R410A;27 °C;25 °C;1,1 ºC;6500 L/h;7150;216 v;20;48;34;0,4;10,3 A;2000,4 W;4,2;17 mΩ;3,4 mA
FT40B35;12060;08/11/2023 17:34;;FRANCISCO C.;;800;140;;333;;;;R410A;27 °C;26 °C;1,4 ºC;6500 L/h;9100;211 v;7,5;39;34;0,4;9,6 A;1823,0 W;5,8;20 mΩ;1,9 mA
FT40B35;12038;08/11/2023 17:35;;FRANCISCO C.;;800;136;;392;;;;R410A;33 °C;25 °C;1,4 ºC;6500 L/h;9100;210 v;11,1;48,2;37,3;0,4;11,4 A;2154,6 W;4,9;19 mΩ;2,0 mA
FT40B35;12059;13/11/2023 07:31;;FRANCISCO C.;;800;144;;347;;;;R410A;27 °C;29 °C;1,4 ºC;6500 L/h;9100;210 v;11,3;37,5;32,7;0,4;10,3 A;1946,7 W;5,4;24 mΩ;2,5 mA
FT20B35;12071;14/11/2023 09:36;;RUBENS S.;;600;132;;394;;;;R410A;32 °C;24 °C;1,2 ºC;4000 L/h;4800;213 v;17;60;42;0,4;6,6 A;1265,2 W;4,4;25 mΩ;2,3 mA
FT20B35;12046;14/11/2023 09:38;;RUBENS S.;;600;124;;382;;;;R410A;32 °C;24 °C;1,2 ºC;4000 L/h;4800;213 v;17;70;42;0,4;6,2 A;1188,5 W;4,7;28 mΩ;2,3 mA
FT50B35T;12068;14/11/2023 09:41;;RUBENS S.;;1000;125;;382;;;;R410A;32 °C;22 °C;1,3 ºC;7000 L/h;9100;213 v;11,5;57,5;41,5;0,4;13,2 A;2530,4 W;4,2;16 mΩ;5,2 mA
FT25B35;12069;14/11/2023 10:25;;FRANCISCO C.;;600;136;;408;;;;R410A;33 °C;25 °C;1,3 ºC;5500 L/h;7150;210 v;17,8;49,7;40,2;0,4;6,8 A;1285,2 W;6,5;21 mΩ;3,2 mA
FT20B35T;12070;14/11/2023 12:04;;RUBENS S.;;600;118;;342;;;;R410A;27 °C;23 °C;1,3 ºC;4000 L/h;5200;213 v;18;66;38;0,4;6,6 A;1265,2 W;4,8;20 mΩ;2,6 mA
FT50B35T;12073;15/11/2023 11:01;;RUBENS S.;;1000;129;;363;;;;R410A;29 °C;23 °C;1,4 ºC;7000 L/h;9800;213 v;13;55,5;40;0,4;12,8 A;2453,8 W;4,6;24 mΩ;3,9 mA
FT50B35T;12074;15/11/2023 11:08;;RUBENS S.;;1000;144;;373;;;;R410A;30 °C;27 °C;1,5 ºC;7000 L/h;10500;216 v;13,5;58;41;0,46;11,2 A;2177,3 W;5,6;19 mΩ;4,1 mA
FT50B35T;12075;15/11/2023 11:38;;RUBENS S.;;1000;129;;383;;;;R410A;32 °C;23 °C;1,4 ºC;7000 L/h;9800;213 v;11;57;39;0,4;12,5 A;2396,3 W;4,8;24 mΩ;3,0 mA
FT40B35T;12076;15/11/2023 14:19;;RUBENS S.;;800;128;;333;;;;R410A;27 °C;23 °C;1,1 ºC;6500 L/h;7150;213 v;11;47;37,5;0,4;10,4 A;1993,7 W;4,2;29 mΩ;2,0 mA
FT40B35T;12078;15/11/2023 14:21;;RUBENS S.;;800;129;;368;;;;R410A;30 °C;23 °C;1,2 ºC;6500 L/h;7800;210 v;12;52,5;39;0,4;10,9 A;2060,1 W;4,4;21 mΩ;4,0 mA
FT40B35T;12077;15/11/2023 14:24;;RUBENS S.;;800;129;;353;;;;R410A;29 °C;23 °C;1,2 ºC;6500 L/h;7800;216 v;10;53,5;37;0,41;10,9 A;2120,9 W;4,3;24 mΩ;3,0 mA
FT40B35T;12095;21/11/2023 10:29;;GUILHERME O.;;800;140;;345;;;;R410A;28 °C;30 °C;1,3 ºC;6500 L/h;8450;205 v;8,5;50,5;37;0,4;10,3 A;1900,4 W;5,2;21 mΩ;2,0 mA
FT40D35T;12102;21/11/2023 11:06;;RUBENS S.;;800;140;;333;;;;R410A;27 °C;30 °C;1,3 ºC;6500 L/h;8450;213 v;8;48;37;0,4;9,9 A;1897,8 W;5,2;19 mΩ;2,1 mA
FH40D60T;12093;21/11/2023 16:21;;RUBENS S.;;800;120;;350;;;;R404A;40 °C;28 °C;1,2 ºC;6500 L/h;7800;213 v;15;70;47;0,4;14,4 A;2760,5 W;3,3;21 mΩ;2,0 mA
FT50B35T;12100;22/11/2023 06:56;;RUBENS S.;;1000;137;;355;;;;R410A;28 °C;27 °C;1,5 ºC;7000 L/h;10500;213 v;14;63;38;0,46;12,4 A;2377,1 W;5,1;22 mΩ;2,8 mA
FT50B35T;12101;22/11/2023 07:15;;RUBENS S.;;1000;141;;382;;;;R410A;32 °C;28 °C;1,5 ºC;7000 L/h;10500;216 v;13;59;41;0,46;13,4 A;2605,0 W;4,7;18 mΩ;4,3 mA
FT40B35;12112;23/11/2023 08:12;;RUBENS S.;;800;129;;376;;;;R410A;31 °C;25 °C;1,2 ºC;6500 L/h;7800;214 v;14;55;38;0,5;10,4 A;2003,0 W;4,5;19 mΩ;2,0 mA
FT40B35;12113;23/11/2023 08:13;;RUBENS S.;;800;132;;382;;;;R410A;32 °C;26 °C;1,3 ºC;6500 L/h;8450;213 v;9;55;39;0,5;10,9 A;2089,5 W;4,7;21 mΩ;1,5 mA
FT40B35;12114;23/11/2023 10:15;;RUBENS S.;;800;135;;335;;;;R410A;27 °C;29 °C;1,3 ºC;6500 L/h;8450;213 v;7,5;49;37;0,5;9,9 A;1897,8 W;5,2;22 mΩ;2,1 mA
FT20B35T;12132;27/11/2023 09:07;;RUBENS S.;;600;124;;371;;;;R410A;30 °C;23 °C;1,2 ºC;4000 L/h;4800;219 v;13,5;54;40;0,4;6,7 A;1320,6 W;4,2;25 mΩ;2,1 mA
FT25B35;12122;27/11/2023 10:50;;RUBENS S.;;600;118;;337;;;;R410A;27 °C;24 °C;1,1 ºC;5500 L/h;6050;218 v;15;55;34;0,5;6,1 A;1204,7 W;5,8;23 mΩ;2,1 mA
FT40B35T;12135;27/11/2023 11:34;;RUBENS S.;;800;125;;335;;;;R410A;27 °C;22 °C;1,2 ºC;6500 L/h;7800;213 v;16;59;36;0,5;10,0 A;1917,0 W;4,7;21 mΩ;2,0 mA
FT25B35;12148;28/11/2023 07:20;;RUBENS S.;;600;120;;343;;;;R410A;27 °C;22 °C;1,2 ºC;5500 L/h;6600;216 v;16;56;33;0,4;6,2 A;1205,3 W;6,4;21 mΩ;2,0 mA
FT40B35T;12153;29/11/2023 09:39;;RUBENS S.;;800;138;;363;;;;R410A;30 °C;26 °C;1,2;6500 L/h;7800;216 v;13;53;35;0,5;11,1 A;2157,8 W;4,2;19 mΩ;3,3 mA
FT25B35T;12146;29/11/2023 10:20;;RUBENS S.;;600;133;;368;;;;R410A;30 °C;28 °C;0,9 ºC;5500 L/h;4950;216 v;15;55;37;0,4;6,0 A;1166,4 W;4,9;21 mΩ;3,0 mA
FT40B35T;12152;29/11/2023 11:05;;RUBENS S.;;800;140;;362;;;;R410A;29 °C;27 °C;1,2 ºC;6500 L/h;7800;213 v;13,5;52;37;0,5;10,9 A;2089,5 W;4,3;18 mΩ;3,3 mA
FT40D35T;12147;29/11/2023 13:38;;RUBENS S.;;800;144;;353;;;;R410A;29 °C;27 °C;1,2 ºC;6500 L/h;7800;211 v;14;54;40;0,5;11,5 A;2183,9 W;4,2;22 mΩ;3,0 mA
FT40B35T;12174;30/11/2023 08:33;;RUBENS S.;;800;144;;372;;;;R410A;31 °C;27 °C;1,2 ºC;6500 L/h;7800;216 v;13,5;52;39;0,5;10,9 A;2119,0 W;4,3;24 mΩ;3,0 mA
FT40B35T;12177;30/11/2023 08:35;;RUBENS S.;;800;138;;344;;;;R410A;27 °C;28 °C;1,3 ºC;6500 L/h;8450;213 v;11,5;54,4;33;0,5;10,5 A;2012,9 W;4,9;19 mΩ;3,3 mA
FT40B35T;12178;30/11/2023 08:37;;RUBENS S.;;800;144;;372;;;;R410A;31 °C;27 °C;1,2 ºC;6500 L/h;7800;210 v;14;56;40;0,5;12,0 A;2268,0 W;4;15 mΩ;2,2 mA
FT40B35T;12179;30/11/2023 08:40;;RUBENS S.;;800;144;;364;;;;R410A;30 °C;27 °C;1,2 ºC;6500 L/h;7800;216 v;11,5;54;37;0,5;10,7 A;2072,3 W;4,4;22 mΩ;3,2 mA
FT40B35T;12180;30/11/2023 08:42;;RUBENS S.;;800;141;;351;;;;R410A;28 °C;27 °C;1,3 ºC;6500 L/h;8450;213 v;11;50,5;37;0,5;10,8 A;2070,4 W;4,7;20 mΩ;3,2 mA
FT20B35T;12169;30/11/2023 11:37;;RUBENS S.;;600;134;;387;;;;R410A;32 °C;27 °C;1,3 ºC;4000 L/h;5200;216 v;16;56;43;0,4;6,9 A;1341,4 W;4,5;24 mΩ;3,0 mA
FT20B35T;12170;30/11/2023 14:20;;RUBENS S.;;600;134;;388;;;;R410A;32 °C;26 °C;1,2 ºC;4000 L/h;4800;216 v;16;55;44;0,5;7,1 A;1372,5 W;4,1;22 mΩ;2,3 mA
FT20B35T;12181;30/11/2023 15:03;;RUBENS S.;;600;132;;358;;;;R410A;29 °C;28 °C;1,3 ºC;4000 L/h;5200;211 v;17;55;39,5;0,4;6,5 A;1234,4 W;4,9;19 mΩ;2,4 mA
FT20B35T;12182;30/11/2023 15:36;;RUBENS S.;;600;135;;377;;;;R410A;30 °C;28 °C;1,3 ºC;4000 L/h;5200;216 v;17;56;41;0,4;6,6 A;1283,0 W;4,7;16 mΩ;2,4 mA
FT20B35;12183;30/11/2023 16:19;;RUBENS S.;;600;133;;358;;;;R410A;29 °C;28 °C;1,3 ºC;4000 L/h;5200;213 v;18;51;40;0,4;6,3 A;1207,7 W;5;17 mΩ;2,5 mA
FT50B35T;12171;01/12/2023 07:24;;RUBENS S.;;1000;140;;342;;;;R410A;27 °C;29 °C;1,6 ºC;7000 L/h;11200;216 v;12,5;57;37;0,46;10,7 A;2080,1 W;6,3;17 mΩ;2,5 mA
FT25B35T;12226;11/12/2023 14:33;;RUBENS S.;;600;132;;346;;;;R410A;27 °C;28 °C;1,1 ºC;5500;6050;215 v;17;55;32;0,4;7,4 A;1431,9 W;4,9;29 mΩ;3,2
FT25B35T;12227;11/12/2023 14:35;;RUBENS S.;;600;132;;346;;;;R410A;28 °C;28 °C;1,1 ºC;5500;6050;214 v;19;50;36;0,4;6,4 A;1232,6 W;5,7;23 mΩ;3,0 mA
FT40B35T;12195;11/12/2023 15:36;;RUBENS S.;;800;143;;353;;;;R410A;29 °C;31 °C;1,3;6500;8450;211 v;9,5;51,5;36;0,5;12,6 A;2383,2 W;4,1;24 mΩ;3,0 mA
FT25B35T;12198;12/12/2023 09:23;;RUBENS S.;;600;142;;377;;;;R410A;30 °C;31 °C;1,0 ºC;5500;5500;212 v;19;66;39;0,4;6,6 A;1259,3 W;5,1;24 mΩ;3,0 mA
FT25B35T;12205;12/12/2023 09:29;;RUBENS S.;;600;140;;390;;;;R410A;32 °C;29 °C;1,0 ºC;5500;5500;213 v;19,5;64;41;0,44;7,2 A;1376,4 W;4,6;19 mΩ;2,9 mA
FT25B35T;12206;12/12/2023 09:32;;RUBENS S.;;600;139;;393;;;;R410A;32 °C;30 °C;1,0 ºC;5500;5500;217 v;18;62;42;0,4;6,9 A;1347,6 W;4,7;24 mΩ;3,0 mA
FT25B35T;12207;12/12/2023 09:35;;RUBENS S.;;600;142;;385;;;;R410A;32 °C;31 °C;1,0 ºC;5500;5500;208 v;19;55;40;0,4;6,7 A;1254,2 W;5,1;23 mΩ;3,0 mA
FT25B35T;12233;12/12/2023 09:37;;RUBENS S.;;600;141;;390;;;;R410A;32 °C;30 °C;1,0 ºC;5500;5500;217 v;19,5;67;44;0,4;7,1 A;1386,6 W;4,6;32 mΩ;3,0 mA
FT40B35T;12193;13/12/2023 09:36;;GUILHERME M.;;800;126;;340;;;;R410A;27 °C;26 °C;1,1;6500;7150;211 v;11;50,5;37;0,5;10,0 A;1899,0 W;4,4;23 mΩ;4,0 mA
FT40B35T;12199;13/12/2023 09:40;;GUILHERME M.;;800;143;;363;;;;R410A;29 °C;31 °C;1,3;6500;8450;212 v;10;51;35;0,5;10,0 A;1908,0 W;5,2;24 mΩ;3,0 mA
FT40B35T;12200;13/12/2023 09:42;;RUBENS S.;;800;149;;382;;;;R410A;32 °C;29 °C;1,3;6500;8450;216 v;14;57;40,5;0,5;11,5 A;2235,6 W;4,4;25 mΩ;4,4 mA
FT20B35;12230;13/12/2023 15:42;;RUBENS S.;;600;150;;396;;;;R410A;32 °C;32 °C;1,3 ºC;4040;5252;216 v;15;57;45;0,4;7,2 A;1399,7 W;4,4;19 mΩ;3,1 mA
FT20B35T;12202;13/12/2023 15:43;;RUBENS S.;;600;141;;392;;;;R410A;32 °C;30 °C;1,4 ºC;4000;5600;211 v;18;57;45;0,4;7,1 A;1350,2 W;4,8;17 mΩ;1,9 mA
FT20B35T;12203;13/12/2023 15:43;;RUBENS S.;;600;140;;384;;;;R410A;31 °C;30 °C;1,3 ºC;4040;5252;216 v;16;65;42;0,4;6,7 A;1302,5 W;4,7;23 mΩ;2,0 mA
