modelo,modelo-,capacidadeBtu,capacidadekW,potenciakW,cop,tensaoNominal,faixaTensaoNominal,frequenciaNominal,potenciaMaxima,correnteMaxima,fluidoRefrigerante,ruido,faixaTemperaturaTrabalho,pressaoDescarga,pressaoSuccao,pressaoAguaMin,pressaoAguaMax,vazaoAguaMin,vazaoAguaIdeal,vazaoAguaMax,classeIsolacao,grauProtecao,dimensaoProduto,pesoLiquido
FTI35DPTBR,FTi-35DPT BR,7.985 _7E 35.008,"2,34 _7E 10,26","0,17 _7E 1,47","7,0 _7E 13,8",220 V 1_7E,208 - 230 V,60 Hz,"2,85","12,97",R-32/430g ,<40 _7E 52,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)","2,5","3,5","4,5",Classe I,IPX4,920x425x730,43
FTI45DPTBR,FTi-45DPT BR,9.997 _7E 45.006,"2,93 _7E 13,19","0,22 _7E 1,88","7,0 _7E 13,3",220 V 1_7E,208 - 230 V,60 Hz,"3,56","16,52",R-32/720g ,<40 _7E 53,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)","3,2","4,5","5,8",Classe I,IPX4,920x425x730,53
FTI55DPTBR,FTi-55DPT BR,13.000 _7E 55.993,"3,81 _7E 16,41","0,28 _7E 2,38","7,6 _7E 13,6",220 V 1_7E,208 - 230 V,60 Hz,"3,92","17,84",R-32/790g ,<40 _7E 55,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)","3,9","5,5","7,1",Classe I,IPX4,920x425x730,54
FTI75DPTBR,FTi-75DPT BR,16.003 _7E 71.996,"4,69 _7E 21,1","0,36 _7E 3,03","7,0 _7E 13,0",220 V 1_7E,208 - 230 V,60 Hz,"4,98","22,66",R-32/850g ,<40 _7E 55,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)","4,6","6,5","8,4",Classe I,IPX4,920x425x730,56
FTI115DPTBR,FTi-115DPT BR,25.416 _7E 115.008,"7,45 _7E 33,7","0,48 _7E 4,06","6,9 _7E 12,8",220 V 1_7E,208 - 230 V,60 Hz,"5,96","27,1",R-32/1.150g ,<40 _7E 58,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)","6,3",9,"11,5",Classe I,IPX4,920x920x895,120
FTI115LPTBR,FTi-115LPT BR,25.416 _7E 115.008,"7,45 _7E 33,7","0,48 _7E 4,06","6,9 _7E 12,8",380 V 3N_7E,342 - 418 V,60 Hz,"6,43","7,9",R-32/1.150g ,<40 _7E 58,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)","6,3",9,"11,5",Classe I,IPX4,920x920x895,120
FTI145DPTBR,FTi-145DPT BR,32.043 _7E 144.992,"9,39 _7E 42,49","0,48 _7E 4,3","8,0 _7E 13,4",220 V 1_7E,208 - 230 V,60 Hz,"6,26","31,5",R-32/1.600g ,<40 _7E 59,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)",7,10,13,Classe I,IPX4,920x920x895,125
FTI145LPTBR,FTi-145LPT BR,32.043 _7E 144.992,"9,39 _7E 42,49","0,48 _7E 4,3","8,0 _7E 13,4",380 V 3N_7E,342 - 418 V,60 Hz,"6,93","11,3",R-32/1.600g ,<40 _7E 59,10 _7E 40,"4,13MPa(600psi)","0,41MPa(60psi)","0,03MPa(3,06m.c.a)","0,196MPa(20m.c.a)",7,10,13,Classe I,IPX4,920x920x895,125